<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Office Pre-1980 V1.2_4.0 ALBUQUERQUE NM USA TMY2-23050 WMO#=723650
  2010-02-05
  10:04:34 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:04 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Office Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  10:04:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      449.36</td>
    <td align="right">      879.11</td>
    <td align="right">      879.11</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      449.36</td>
    <td align="right">      879.11</td>
    <td align="right">      879.11</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1201.40</td>
    <td align="right">     2350.36</td>
    <td align="right">     2350.36</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1201.40</td>
    <td align="right">     2350.36</td>
    <td align="right">     2350.36</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      118.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       46.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       86.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      319.27</td>
    <td align="right">      130.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      118.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       46.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       86.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      236.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      259.35</td>
    <td align="right">      254.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      624.61</td>
    <td align="right">      254.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      236.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      259.35</td>
    <td align="right">      254.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      624.61</td>
    <td align="right">      254.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      319.27</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      319.27</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      319.27</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      319.27</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      105.17</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1846.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE">CORE_ZN PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE">PERIMETER_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE">PERIMETER_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE">PERIMETER_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE">PERIMETER_ZN_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:04 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1619.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       20.64</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       16.73</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -9.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.00</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.30</td>
    <td align="right">       14.10</td>
    <td align="right">       18.50</td>
    <td align="right">           0</td>
    <td align="right">        4.40</td>
    <td align="right">      260.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.506</td>
    <td align="right">       0.560</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       84.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.506</td>
    <td align="right">       0.560</td>
    <td align="right">      113.45</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       56.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.506</td>
    <td align="right">       0.560</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.506</td>
    <td align="right">       0.560</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       56.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.506</td>
    <td align="right">       0.560</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11111.97</td>
    <td align="right">     8874.64</td>
    <td align="right">     2237.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13651.29</td>
    <td align="right">    10902.67</td>
    <td align="right">     2748.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8888.69</td>
    <td align="right">     7099.00</td>
    <td align="right">     1789.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13009.36</td>
    <td align="right">    10389.99</td>
    <td align="right">     2619.37</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14361.15</td>
    <td align="right">    11469.61</td>
    <td align="right">     2891.54</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    15098.07</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    17428.20</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    11242.57</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    16694.35</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    17498.74</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.67</td>
    <td align="right">      778.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.82</td>
    <td align="right">      956.55</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.54</td>
    <td align="right">      622.83</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.79</td>
    <td align="right">      911.57</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.87</td>
    <td align="right">     1006.29</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.51</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     6784.59</td>
    <td align="right">       0.559</td>
    <td align="right">       0.671</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       27.27</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     8334.27</td>
    <td align="right">       0.687</td>
    <td align="right">       0.825</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     5426.64</td>
    <td align="right">       0.447</td>
    <td align="right">       0.537</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">       23.65</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     6627.86</td>
    <td align="right">       0.547</td>
    <td align="right">       0.656</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       24.21</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     8767.74</td>
    <td align="right">       0.723</td>
    <td align="right">       0.868</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       25.86</td>
    <td align="right">     0.01224</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3669.68</td>
    <td align="right">       0.159</td>
    <td align="right">       0.191</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:10:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    15444.88</td>
    <td align="right">       0.670</td>
    <td align="right">       0.804</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     9548.42</td>
    <td align="right">       0.414</td>
    <td align="right">       0.497</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    15092.02</td>
    <td align="right">       0.655</td>
    <td align="right">       0.786</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     9548.42</td>
    <td align="right">       0.414</td>
    <td align="right">       0.497</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.82</td>
    <td align="right">        0.82</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        0.79</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.87</td>
    <td align="right">        0.87</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2016.17</td>
    <td align="right">     3202.83</td>
    <td align="right">      941.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2973.00</td>
    <td align="right">     2605.00</td>
    <td align="right">     1249.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2810.67</td>
    <td align="right">     2980.67</td>
    <td align="right">     1312.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2891.00</td>
    <td align="right">     3459.67</td>
    <td align="right">     1808.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2909.00</td>
    <td align="right">     3078.33</td>
    <td align="right">     1525.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3942.00</td>
    <td align="right">     3538.50</td>
    <td align="right">     1846.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      540.67</td>
    <td align="right">       28.33</td>
    <td align="right">       63.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      606.17</td>
    <td align="right">       31.33</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      632.33</td>
    <td align="right">       14.17</td>
    <td align="right">       69.83</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      610.50</td>
    <td align="right">       38.00</td>
    <td align="right">       75.50</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1239.50</td>
    <td align="right">       87.00</td>
    <td align="right">      105.17</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.671274</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.824674</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.536966</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.785895</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.867557</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.671274</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.824674</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.536966</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.785895</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.867557</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.671274</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.824674</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.536966</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.785895</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.867557</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.671274</td>
    <td align="right">    0.080548</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.824674</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.536966</td>
    <td align="right">    0.036222</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.785895</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.867557</td>
    <td align="right">    0.036222</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.671274</td>
    <td align="right">    11111.97</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">    0.824674</td>
    <td align="right">    13651.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.536966</td>
    <td align="right">     8888.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">    0.785895</td>
    <td align="right">    13009.36</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.867557</td>
    <td align="right">    14361.15</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    15098.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    17428.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    11242.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">    16694.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    17498.74</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.671274</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">    0.824674</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">    0.536966</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">    0.785895</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">    0.867557</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.002362</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      21.802</td>
    <td align="right">      22.471</td>
    <td align="right">       0.000</td>
    <td align="right">     200.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      22.103</td>
    <td align="right">      23.471</td>
    <td align="right">       0.000</td>
    <td align="right">     146.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      22.502</td>
    <td align="right">      22.696</td>
    <td align="right">       0.000</td>
    <td align="right">     129.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      23.040</td>
    <td align="right">      24.048</td>
    <td align="right">       0.000</td>
    <td align="right">      67.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.721</td>
    <td align="right">      25.537</td>
    <td align="right">       0.000</td>
    <td align="right">      11.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.038</td>
    <td align="right">      32.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.115</td>
    <td align="right">      38.044</td>
    <td align="right">       0.000</td>
    <td align="right">       3.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.089</td>
    <td align="right">      39.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.953</td>
    <td align="right">      36.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      23.112</td>
    <td align="right">      30.545</td>
    <td align="right">       0.000</td>
    <td align="right">      40.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      22.407</td>
    <td align="right">      24.889</td>
    <td align="right">       0.000</td>
    <td align="right">     126.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.700</td>
    <td align="right">      22.862</td>
    <td align="right">       0.000</td>
    <td align="right">     213.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      23.065</td>
    <td align="right">      28.616</td>
    <td align="right">       0.000</td>
    <td align="right">     941.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      21.700</td>
    <td align="right">      22.471</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.115</td>
    <td align="right">      39.669</td>
    <td align="right">       0.000</td>
    <td align="right">     213.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      21.630</td>
    <td align="right">      16.505</td>
    <td align="right">       0.000</td>
    <td align="right">     207.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      21.855</td>
    <td align="right">      18.106</td>
    <td align="right">       0.000</td>
    <td align="right">     169.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      22.014</td>
    <td align="right">      17.788</td>
    <td align="right">       0.000</td>
    <td align="right">     183.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.550</td>
    <td align="right">      19.262</td>
    <td align="right">       0.000</td>
    <td align="right">     120.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.325</td>
    <td align="right">      20.934</td>
    <td align="right">       0.000</td>
    <td align="right">      49.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.724</td>
    <td align="right">      30.489</td>
    <td align="right">       0.000</td>
    <td align="right">       3.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.030</td>
    <td align="right">      38.050</td>
    <td align="right">       0.000</td>
    <td align="right">      12.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.860</td>
    <td align="right">      40.577</td>
    <td align="right">       0.000</td>
    <td align="right">      35.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.544</td>
    <td align="right">      34.613</td>
    <td align="right">       0.000</td>
    <td align="right">      10.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.673</td>
    <td align="right">      26.053</td>
    <td align="right">       0.000</td>
    <td align="right">      90.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      22.149</td>
    <td align="right">      19.431</td>
    <td align="right">       0.000</td>
    <td align="right">     149.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.596</td>
    <td align="right">      17.007</td>
    <td align="right">       0.000</td>
    <td align="right">     217.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.761</td>
    <td align="right">      25.014</td>
    <td align="right">       0.000</td>
    <td align="right">    1249.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      21.596</td>
    <td align="right">      16.505</td>
    <td align="right">       0.000</td>
    <td align="right">       3.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.030</td>
    <td align="right">      40.577</td>
    <td align="right">       0.000</td>
    <td align="right">     217.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      21.039</td>
    <td align="right">      16.846</td>
    <td align="right">       0.000</td>
    <td align="right">     270.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      21.441</td>
    <td align="right">      18.390</td>
    <td align="right">       0.000</td>
    <td align="right">     187.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.993</td>
    <td align="right">      17.782</td>
    <td align="right">       0.000</td>
    <td align="right">     172.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.797</td>
    <td align="right">      19.018</td>
    <td align="right">       0.000</td>
    <td align="right">      90.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.569</td>
    <td align="right">      20.439</td>
    <td align="right">       0.000</td>
    <td align="right">      22.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.870</td>
    <td align="right">      29.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.050</td>
    <td align="right">      36.393</td>
    <td align="right">       0.000</td>
    <td align="right">       9.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.901</td>
    <td align="right">      39.033</td>
    <td align="right">       0.000</td>
    <td align="right">      23.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.610</td>
    <td align="right">      34.276</td>
    <td align="right">       0.000</td>
    <td align="right">       7.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.676</td>
    <td align="right">      26.121</td>
    <td align="right">       0.000</td>
    <td align="right">      86.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      21.773</td>
    <td align="right">      19.758</td>
    <td align="right">       0.000</td>
    <td align="right">     165.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.923</td>
    <td align="right">      17.439</td>
    <td align="right">       0.000</td>
    <td align="right">     276.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.658</td>
    <td align="right">      24.667</td>
    <td align="right">       0.000</td>
    <td align="right">    1312.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.923</td>
    <td align="right">      16.846</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.050</td>
    <td align="right">      39.033</td>
    <td align="right">       0.000</td>
    <td align="right">     276.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.724</td>
    <td align="right">      17.149</td>
    <td align="right">       0.000</td>
    <td align="right">     341.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.990</td>
    <td align="right">      18.807</td>
    <td align="right">       0.000</td>
    <td align="right">     259.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.454</td>
    <td align="right">      18.231</td>
    <td align="right">       0.000</td>
    <td align="right">     247.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.324</td>
    <td align="right">      19.502</td>
    <td align="right">       0.000</td>
    <td align="right">     137.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.335</td>
    <td align="right">      20.967</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.801</td>
    <td align="right">      30.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.036</td>
    <td align="right">      38.282</td>
    <td align="right">       0.000</td>
    <td align="right">      12.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.854</td>
    <td align="right">      41.521</td>
    <td align="right">       0.000</td>
    <td align="right">      35.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.479</td>
    <td align="right">      35.795</td>
    <td align="right">       0.000</td>
    <td align="right">      13.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.247</td>
    <td align="right">      26.846</td>
    <td align="right">       0.000</td>
    <td align="right">     128.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      21.311</td>
    <td align="right">      20.239</td>
    <td align="right">       0.000</td>
    <td align="right">     240.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.662</td>
    <td align="right">      17.718</td>
    <td align="right">       0.000</td>
    <td align="right">     345.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.375</td>
    <td align="right">      25.564</td>
    <td align="right">       0.000</td>
    <td align="right">    1808.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.662</td>
    <td align="right">      17.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.036</td>
    <td align="right">      41.521</td>
    <td align="right">       0.000</td>
    <td align="right">     345.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      21.225</td>
    <td align="right">      16.664</td>
    <td align="right">       0.000</td>
    <td align="right">     268.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      21.516</td>
    <td align="right">      18.253</td>
    <td align="right">       0.000</td>
    <td align="right">     215.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.925</td>
    <td align="right">      17.785</td>
    <td align="right">       0.000</td>
    <td align="right">     206.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.579</td>
    <td align="right">      19.157</td>
    <td align="right">       0.000</td>
    <td align="right">     124.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.400</td>
    <td align="right">      20.730</td>
    <td align="right">       0.000</td>
    <td align="right">      45.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.812</td>
    <td align="right">      30.055</td>
    <td align="right">       0.000</td>
    <td align="right">       5.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.064</td>
    <td align="right">      37.512</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.915</td>
    <td align="right">      40.159</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.597</td>
    <td align="right">      34.749</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.555</td>
    <td align="right">      26.131</td>
    <td align="right">       0.000</td>
    <td align="right">     110.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      21.823</td>
    <td align="right">      19.605</td>
    <td align="right">       0.000</td>
    <td align="right">     197.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.140</td>
    <td align="right">      17.175</td>
    <td align="right">       0.000</td>
    <td align="right">     284.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.649</td>
    <td align="right">      24.939</td>
    <td align="right">       0.000</td>
    <td align="right">    1525.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      21.140</td>
    <td align="right">      16.664</td>
    <td align="right">       0.000</td>
    <td align="right">       5.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.064</td>
    <td align="right">      40.159</td>
    <td align="right">       0.000</td>
    <td align="right">     284.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   8283.8867</td>
    <td align="right">     13.2296</td>
    <td align="right">     30.9421</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  32166.7329</td>
    <td align="right">   3427.1797</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   7098.6669</td>
    <td align="right">     11.5707</td>
    <td align="right">     27.7813</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  28882.6840</td>
    <td align="right">   2959.7834</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   7729.3829</td>
    <td align="right">     12.8884</td>
    <td align="right">     31.8171</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  33080.5830</td>
    <td align="right">   3251.1654</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   6597.4862</td>
    <td align="right">     11.3205</td>
    <td align="right">     28.8873</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  30036.7380</td>
    <td align="right">   2806.4067</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   7379.6587</td>
    <td align="right">     12.8620</td>
    <td align="right">     33.3913</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  34721.2845</td>
    <td align="right">   3158.6823</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   7863.8741</td>
    <td align="right">     13.7513</td>
    <td align="right">     35.8274</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  37254.7082</td>
    <td align="right">   3370.3814</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   8090.3888</td>
    <td align="right">     14.1526</td>
    <td align="right">     36.8876</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  38357.1981</td>
    <td align="right">   3467.9750</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   8461.2296</td>
    <td align="right">     14.8014</td>
    <td align="right">     38.5792</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">  40116.1663</td>
    <td align="right">   3626.9509</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   7184.8262</td>
    <td align="right">     12.5567</td>
    <td align="right">     32.6951</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  33997.5912</td>
    <td align="right">   3078.6488</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   6841.7354</td>
    <td align="right">     11.7593</td>
    <td align="right">     30.0630</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  31259.3553</td>
    <td align="right">   2912.2298</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   7409.0515</td>
    <td align="right">     12.2614</td>
    <td align="right">     29.9961</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  31186.6843</td>
    <td align="right">   3107.3227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   8253.0620</td>
    <td align="right">     13.1096</td>
    <td align="right">     30.4439</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  31648.3034</td>
    <td align="right">   3407.4856</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  91193.2490</td>
    <td align="right">    154.2635</td>
    <td align="right">    387.3115</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right"> 402708.0293</td>
    <td align="right">  38574.2117</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   6597.4862</td>
    <td align="right">     11.3205</td>
    <td align="right">     27.7813</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  28882.6840</td>
    <td align="right">   2806.4067</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   8461.2296</td>
    <td align="right">     14.8014</td>
    <td align="right">     38.5792</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">  40116.1663</td>
    <td align="right">   3626.9509</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.539</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.767</td>
    <td align="right">       0.540</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.543</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.541</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.539</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.777</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.539</td>
    <td align="right">       0.805</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.540</td>
    <td align="right">       0.798</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.542</td>
    <td align="right">       0.795</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.542</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.543</td>
    <td align="right">       0.766</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.544</td>
    <td align="right">       0.758</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.545</td>
    <td align="right">       0.746</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.544</td>
    <td align="right">       0.759</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.544</td>
    <td align="right">       0.758</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.540</td>
    <td align="right">       0.779</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.538</td>
    <td align="right">       0.798</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.538</td>
    <td align="right">       0.801</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.542</td>
    <td align="right">       0.778</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.538</td>
    <td align="right">       0.746</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.545</td>
    <td align="right">       0.805</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.538</td>
    <td align="right">       0.846</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.539</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.542</td>
    <td align="right">       0.836</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.543</td>
    <td align="right">       0.817</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.543</td>
    <td align="right">       0.807</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.544</td>
    <td align="right">       0.799</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.545</td>
    <td align="right">       0.786</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.544</td>
    <td align="right">       0.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.544</td>
    <td align="right">       0.798</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.540</td>
    <td align="right">       0.820</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.537</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.536</td>
    <td align="right">       0.842</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.541</td>
    <td align="right">       0.819</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.536</td>
    <td align="right">       0.786</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.545</td>
    <td align="right">       0.846</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.537</td>
    <td align="right">       0.803</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.538</td>
    <td align="right">       0.796</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.541</td>
    <td align="right">       0.793</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.542</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.543</td>
    <td align="right">       0.766</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.544</td>
    <td align="right">       0.759</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.545</td>
    <td align="right">       0.746</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.545</td>
    <td align="right">       0.759</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.544</td>
    <td align="right">       0.757</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.539</td>
    <td align="right">       0.778</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.536</td>
    <td align="right">       0.796</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.536</td>
    <td align="right">       0.799</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.541</td>
    <td align="right">       0.777</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.536</td>
    <td align="right">       0.746</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.545</td>
    <td align="right">       0.803</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.538</td>
    <td align="right">       0.846</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.539</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.542</td>
    <td align="right">       0.836</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.543</td>
    <td align="right">       0.816</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.543</td>
    <td align="right">       0.807</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.544</td>
    <td align="right">       0.799</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.545</td>
    <td align="right">       0.786</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.544</td>
    <td align="right">       0.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.544</td>
    <td align="right">       0.798</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.539</td>
    <td align="right">       0.820</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.537</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.537</td>
    <td align="right">       0.842</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.541</td>
    <td align="right">       0.819</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.537</td>
    <td align="right">       0.786</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.545</td>
    <td align="right">       0.846</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128302E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  344778.765</td>
    <td align="right">       0.000</td>
    <td align="right">0.674782E+09</td>
    <td align="right">0.314469E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106294E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  591688.422</td>
    <td align="right">       0.000</td>
    <td align="right">0.402756E+09</td>
    <td align="right">0.447978E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104670E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1055819.800</td>
    <td align="right">       0.000</td>
    <td align="right">0.327086E+09</td>
    <td align="right">0.626808E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.534290E+09</td>
    <td align="right"> 5865223.466</td>
    <td align="right">       0.000</td>
    <td align="right"> 1839334.356</td>
    <td align="right">       0.000</td>
    <td align="right">0.138590E+09</td>
    <td align="right">0.676302E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193958E+09</td>
    <td align="right">0.118267E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3827946.457</td>
    <td align="right">  113355.561</td>
    <td align="right">0.140990E+08</td>
    <td align="right">0.447562E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478722E+08</td>
    <td align="right">0.164490E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1897148.518</td>
    <td align="right">  198795.370</td>
    <td align="right">       0.000</td>
    <td align="right">0.127570E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2496598.645</td>
    <td align="right">0.612529E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   96492.205</td>
    <td align="right">  772322.687</td>
    <td align="right">       0.000</td>
    <td align="right"> 6289364.049</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133523E+08</td>
    <td align="right">0.564080E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  477903.256</td>
    <td align="right">  626168.666</td>
    <td align="right">       0.000</td>
    <td align="right">0.404159E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.880262E+08</td>
    <td align="right">0.962917E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1858349.619</td>
    <td align="right">  329525.071</td>
    <td align="right">       0.000</td>
    <td align="right">0.186649E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577375E+09</td>
    <td align="right"> 2005356.844</td>
    <td align="right">       0.000</td>
    <td align="right"> 1748023.226</td>
    <td align="right">       0.000</td>
    <td align="right">0.116374E+09</td>
    <td align="right">0.572494E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.915031E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  818317.155</td>
    <td align="right">       0.000</td>
    <td align="right">0.364243E+09</td>
    <td align="right">0.530125E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125543E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  289910.109</td>
    <td align="right">       0.000</td>
    <td align="right">0.733587E+09</td>
    <td align="right">0.296946E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.702049E+10</td>
    <td align="right">0.145709E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.148457E+08</td>
    <td align="right"> 2040167.355</td>
    <td align="right">0.277152E+10</td>
    <td align="right">0.427361E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2496598.645</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   96492.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6289364.049</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128302E+10</td>
    <td align="right">0.612529E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3827946.457</td>
    <td align="right">  772322.687</td>
    <td align="right">0.733587E+09</td>
    <td align="right">0.676302E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.319730E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2711913.094</td>
    <td align="right">       0.000</td>
    <td align="right">0.696268E+09</td>
    <td align="right">0.482793E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261105E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3030863.802</td>
    <td align="right">       0.000</td>
    <td align="right">0.498152E+09</td>
    <td align="right">0.490080E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377997E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3276418.491</td>
    <td align="right">       0.000</td>
    <td align="right">0.466603E+09</td>
    <td align="right">0.410176E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219551E+09</td>
    <td align="right"> 7018622.174</td>
    <td align="right">       0.000</td>
    <td align="right"> 3220638.444</td>
    <td align="right">       0.000</td>
    <td align="right">0.220206E+09</td>
    <td align="right">0.336569E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.864730E+08</td>
    <td align="right">0.514273E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2797448.036</td>
    <td align="right">  364481.227</td>
    <td align="right">0.548331E+08</td>
    <td align="right">0.145211E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404508E+08</td>
    <td align="right">0.218069E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  736864.980</td>
    <td align="right">   80719.454</td>
    <td align="right"> 2277923.155</td>
    <td align="right">0.385390E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134496E+08</td>
    <td align="right">0.534366E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   88808.421</td>
    <td align="right">   19865.082</td>
    <td align="right">       0.000</td>
    <td align="right"> 5307511.111</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328357E+08</td>
    <td align="right">0.496748E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  302893.936</td>
    <td align="right">   15485.125</td>
    <td align="right">  520136.014</td>
    <td align="right">0.248835E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.622997E+08</td>
    <td align="right">0.149966E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1456162.650</td>
    <td align="right">       0.000</td>
    <td align="right">0.134932E+08</td>
    <td align="right">0.680780E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218559E+09</td>
    <td align="right"> 8113416.634</td>
    <td align="right">       0.000</td>
    <td align="right"> 4408844.355</td>
    <td align="right">       0.000</td>
    <td align="right">0.183087E+09</td>
    <td align="right">0.320434E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.285538E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3944591.574</td>
    <td align="right">       0.000</td>
    <td align="right">0.368830E+09</td>
    <td align="right">0.493373E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.307618E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2586318.716</td>
    <td align="right">       0.000</td>
    <td align="right">0.757139E+09</td>
    <td align="right">0.462651E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222561E+10</td>
    <td align="right">0.146571E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.285618E+08</td>
    <td align="right">  480550.887</td>
    <td align="right">0.326141E+10</td>
    <td align="right">0.327809E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134496E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   88808.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5307511.111</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377997E+09</td>
    <td align="right">0.534366E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4408844.355</td>
    <td align="right">  364481.227</td>
    <td align="right">0.757139E+09</td>
    <td align="right">0.493373E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266463E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   42182.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.540016E+09</td>
    <td align="right">0.465324E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.298603E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  173601.117</td>
    <td align="right">       0.000</td>
    <td align="right">0.334712E+09</td>
    <td align="right">0.855427E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275899E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  755395.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.255142E+09</td>
    <td align="right">0.214208E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126455E+09</td>
    <td align="right"> 4177644.855</td>
    <td align="right">       0.000</td>
    <td align="right"> 1947868.508</td>
    <td align="right">       0.000</td>
    <td align="right">0.822693E+08</td>
    <td align="right">0.266830E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415304E+08</td>
    <td align="right">0.321924E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2871725.650</td>
    <td align="right">       0.000</td>
    <td align="right"> 4482315.842</td>
    <td align="right">0.131950E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 8118861.830</td>
    <td align="right">0.144292E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1281177.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.321054E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 1615993.316</td>
    <td align="right">0.361111E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  136668.694</td>
    <td align="right">   37950.770</td>
    <td align="right">       0.000</td>
    <td align="right"> 5067242.921</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7920603.622</td>
    <td align="right">0.329002E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  391904.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147017E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323934E+08</td>
    <td align="right">0.862497E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1191517.736</td>
    <td align="right">   13637.079</td>
    <td align="right"> 2696667.965</td>
    <td align="right">0.464573E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157186E+09</td>
    <td align="right"> 4198852.526</td>
    <td align="right">       0.000</td>
    <td align="right"> 1157907.668</td>
    <td align="right">       0.000</td>
    <td align="right">0.101682E+09</td>
    <td align="right">0.175451E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304302E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  253628.039</td>
    <td align="right">       0.000</td>
    <td align="right">0.245014E+09</td>
    <td align="right">0.112592E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261328E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9170.098</td>
    <td align="right">       0.000</td>
    <td align="right">0.585667E+09</td>
    <td align="right">0.181742E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178181E+10</td>
    <td align="right">0.961224E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.102127E+08</td>
    <td align="right">   51587.849</td>
    <td align="right">0.215168E+10</td>
    <td align="right">0.114961E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 1615993.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9170.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5067242.921</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304302E+09</td>
    <td align="right">0.361111E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2871725.650</td>
    <td align="right">   37950.770</td>
    <td align="right">0.585667E+09</td>
    <td align="right">0.266830E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225367E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7664.787</td>
    <td align="right">       0.000</td>
    <td align="right">0.116632E+10</td>
    <td align="right">0.144070E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.323294E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   76540.059</td>
    <td align="right">       0.000</td>
    <td align="right">0.809637E+09</td>
    <td align="right">0.364250E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.393541E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  311481.634</td>
    <td align="right">       0.000</td>
    <td align="right">0.675756E+09</td>
    <td align="right">0.127106E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297759E+09</td>
    <td align="right"> 7052591.755</td>
    <td align="right">       0.000</td>
    <td align="right">  979727.805</td>
    <td align="right">       0.000</td>
    <td align="right">0.254976E+09</td>
    <td align="right">0.205144E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106701E+09</td>
    <td align="right">0.506252E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1853622.511</td>
    <td align="right">  205788.888</td>
    <td align="right">0.497941E+08</td>
    <td align="right">0.134313E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378622E+08</td>
    <td align="right">0.213623E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  790662.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.483604E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 9545370.062</td>
    <td align="right">0.519508E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  106241.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8013119.208</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338571E+08</td>
    <td align="right">0.446549E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  274778.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.278989E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.775198E+08</td>
    <td align="right">0.108739E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  727799.808</td>
    <td align="right">   18285.795</td>
    <td align="right">0.158696E+08</td>
    <td align="right">0.605226E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.299584E+09</td>
    <td align="right"> 5727404.975</td>
    <td align="right">       0.000</td>
    <td align="right">  594027.177</td>
    <td align="right">       0.000</td>
    <td align="right">0.280144E+09</td>
    <td align="right">0.119598E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358596E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  129536.223</td>
    <td align="right">       0.000</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.572282E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.212445E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.122057E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237607E+10</td>
    <td align="right">0.135182E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5852082.908</td>
    <td align="right">  224074.683</td>
    <td align="right">0.512799E+10</td>
    <td align="right">0.839016E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 9545370.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393541E+09</td>
    <td align="right">0.519508E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1853622.511</td>
    <td align="right">  205788.888</td>
    <td align="right">0.122057E+10</td>
    <td align="right">0.205144E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208616E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  385725.416</td>
    <td align="right">       0.000</td>
    <td align="right">0.542523E+09</td>
    <td align="right">0.110283E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181884E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  751140.152</td>
    <td align="right">       0.000</td>
    <td align="right">0.391343E+09</td>
    <td align="right">0.146518E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253411E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1334648.892</td>
    <td align="right">       0.000</td>
    <td align="right">0.314581E+09</td>
    <td align="right">0.167559E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167698E+09</td>
    <td align="right"> 4146039.830</td>
    <td align="right">       0.000</td>
    <td align="right"> 1955114.275</td>
    <td align="right">       0.000</td>
    <td align="right">0.129627E+09</td>
    <td align="right">0.162063E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.558188E+08</td>
    <td align="right">0.311828E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1974575.514</td>
    <td align="right">  275620.158</td>
    <td align="right">0.306434E+08</td>
    <td align="right">0.832423E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.258680E+08</td>
    <td align="right">0.132016E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  392495.576</td>
    <td align="right">   37199.479</td>
    <td align="right">  324089.143</td>
    <td align="right">0.197559E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 7145952.233</td>
    <td align="right">0.326792E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   32222.969</td>
    <td align="right">  372487.218</td>
    <td align="right">       0.000</td>
    <td align="right"> 1888291.307</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198874E+08</td>
    <td align="right">0.295829E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  121696.206</td>
    <td align="right">   31312.693</td>
    <td align="right">       0.000</td>
    <td align="right">0.110129E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.480585E+08</td>
    <td align="right">0.779635E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  634377.182</td>
    <td align="right">       0.000</td>
    <td align="right"> 5625614.188</td>
    <td align="right">0.323316E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174460E+09</td>
    <td align="right"> 5115804.763</td>
    <td align="right">       0.000</td>
    <td align="right"> 1335138.792</td>
    <td align="right">       0.000</td>
    <td align="right">0.130843E+09</td>
    <td align="right">0.118001E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.208593E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  767719.242</td>
    <td align="right">       0.000</td>
    <td align="right">0.312727E+09</td>
    <td align="right">0.138357E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178883E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  291261.876</td>
    <td align="right">       0.000</td>
    <td align="right">0.602619E+09</td>
    <td align="right">0.929727E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153032E+10</td>
    <td align="right">0.873045E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9976116.092</td>
    <td align="right">  716619.548</td>
    <td align="right">0.246085E+10</td>
    <td align="right">0.108398E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 7145952.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   32222.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1888291.307</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.253411E+09</td>
    <td align="right">0.326792E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1974575.514</td>
    <td align="right">  372487.218</td>
    <td align="right">0.602619E+09</td>
    <td align="right">0.167559E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223492E+10</td>
    <td align="right">0.179122E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.319491E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181851E+10</td>
    <td align="right">0.676883E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130329E+10</td>
    <td align="right">0.136425E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114884E+10</td>
    <td align="right">0.347388E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112429E+10</td>
    <td align="right">0.501525E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106587E+10</td>
    <td align="right">0.584636E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116739E+10</td>
    <td align="right">0.594653E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107435E+10</td>
    <td align="right">0.402924E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127405E+10</td>
    <td align="right">0.144163E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170377E+10</td>
    <td align="right">0.511377E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230227E+10</td>
    <td align="right">0.136496E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180117E+11</td>
    <td align="right">0.289405E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106587E+10</td>
    <td align="right">0.136496E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230227E+10</td>
    <td align="right">0.594653E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.786042E+10</td>
    <td align="right">0.159927E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.575677E+10</td>
    <td align="right">0.185701E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.505222E+10</td>
    <td align="right">0.221051E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263970E+10</td>
    <td align="right">0.258211E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168368E+10</td>
    <td align="right">0.458741E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142961E+10</td>
    <td align="right">0.599801E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137898E+10</td>
    <td align="right">0.758178E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149728E+10</td>
    <td align="right">0.813243E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137795E+10</td>
    <td align="right">0.654736E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241931E+10</td>
    <td align="right">0.393059E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.499292E+10</td>
    <td align="right">0.247512E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.815810E+10</td>
    <td align="right">0.148919E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442469E+11</td>
    <td align="right">0.489908E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137795E+10</td>
    <td align="right">0.148919E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.815810E+10</td>
    <td align="right">0.813243E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.546855E+10</td>
    <td align="right">0.673647E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387240E+10</td>
    <td align="right">0.166713E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317720E+10</td>
    <td align="right">0.587846E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154656E+10</td>
    <td align="right">0.148708E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100703E+10</td>
    <td align="right">0.352730E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.928878E+09</td>
    <td align="right">0.501239E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.915938E+09</td>
    <td align="right">0.587579E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.968344E+09</td>
    <td align="right">0.558464E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.889406E+09</td>
    <td align="right">0.351459E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157405E+10</td>
    <td align="right">0.122167E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340971E+10</td>
    <td align="right">0.271522E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563968E+10</td>
    <td align="right">0.319108E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293978E+11</td>
    <td align="right">0.273488E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.889406E+09</td>
    <td align="right">0.319108E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.563968E+10</td>
    <td align="right">0.587579E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.961353E+10</td>
    <td align="right">0.333877E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.677626E+10</td>
    <td align="right">0.105402E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.552616E+10</td>
    <td align="right">0.355931E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262860E+10</td>
    <td align="right">0.106436E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157460E+10</td>
    <td align="right">0.353828E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134958E+10</td>
    <td align="right">0.550133E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129578E+10</td>
    <td align="right">0.668081E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137868E+10</td>
    <td align="right">0.613685E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129971E+10</td>
    <td align="right">0.362670E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265717E+10</td>
    <td align="right">0.992511E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.606993E+10</td>
    <td align="right">0.187236E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.995748E+10</td>
    <td align="right">0.184003E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501275E+11</td>
    <td align="right">0.282412E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129578E+10</td>
    <td align="right">0.184003E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.995748E+10</td>
    <td align="right">0.668081E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.604422E+10</td>
    <td align="right">0.397674E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441673E+10</td>
    <td align="right">0.678763E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381393E+10</td>
    <td align="right">0.117934E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213314E+10</td>
    <td align="right">0.189996E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163614E+10</td>
    <td align="right">0.393849E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152893E+10</td>
    <td align="right">0.513083E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147704E+10</td>
    <td align="right">0.584325E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158811E+10</td>
    <td align="right">0.579711E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142586E+10</td>
    <td align="right">0.391526E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211346E+10</td>
    <td align="right">0.176444E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.409521E+10</td>
    <td align="right">0.766203E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632963E+10</td>
    <td align="right">0.343658E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366024E+11</td>
    <td align="right">0.316550E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142586E+10</td>
    <td align="right">0.343658E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632963E+10</td>
    <td align="right">0.584325E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957591E+10</td>
    <td align="right">0.285450E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.856451E+10</td>
    <td align="right">0.191061E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.966879E+10</td>
    <td align="right">0.142109E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.882693E+10</td>
    <td align="right">0.480346E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116671E+11</td>
    <td align="right">0.952570E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139309E+11</td>
    <td align="right">0.102753E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153775E+11</td>
    <td align="right">0.161296E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154435E+11</td>
    <td align="right">0.411187E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118869E+11</td>
    <td align="right">0.196079E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.901633E+10</td>
    <td align="right">0.457708E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.911688E+10</td>
    <td align="right">0.157633E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.949202E+10</td>
    <td align="right">0.300598E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132567E+12</td>
    <td align="right">0.118374E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.856451E+10</td>
    <td align="right">0.161296E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154435E+11</td>
    <td align="right">0.300598E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255022E+11</td>
    <td align="right">   20657.886</td>
    <td align="right">25-JAN-15:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    3707.897</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228985E+11</td>
    <td align="right">   22453.422</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    5503.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262267E+11</td>
    <td align="right">   22580.924</td>
    <td align="right">02-MAR-15:20</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    5630.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238135E+11</td>
    <td align="right">   24897.588</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    7947.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275275E+11</td>
    <td align="right">   26657.732</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    9707.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295360E+11</td>
    <td align="right">   29171.856</td>
    <td align="right">29-JUN-15:20</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   12221.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304100E+11</td>
    <td align="right">   30061.421</td>
    <td align="right">31-JUL-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   13111.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318046E+11</td>
    <td align="right">   30144.249</td>
    <td align="right">01-AUG-14:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   13194.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269537E+11</td>
    <td align="right">   27047.501</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   10097.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247828E+11</td>
    <td align="right">   24793.225</td>
    <td align="right">13-OCT-14:39</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    7843.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247252E+11</td>
    <td align="right">   21890.315</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    4940.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250912E+11</td>
    <td align="right">   19974.262</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    3024.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319272E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228985E+11</td>
    <td align="right">   19974.262</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    3024.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318046E+11</td>
    <td align="right">   30144.249</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   13194.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255022E+11</td>
    <td align="right">   20657.886</td>
    <td align="right">25-JAN-15:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    3707.897</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228985E+11</td>
    <td align="right">   22453.422</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    5503.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262267E+11</td>
    <td align="right">   22580.924</td>
    <td align="right">02-MAR-15:20</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    5630.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238135E+11</td>
    <td align="right">   24897.588</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    7947.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275275E+11</td>
    <td align="right">   26657.732</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    9707.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295360E+11</td>
    <td align="right">   29171.856</td>
    <td align="right">29-JUN-15:20</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   12221.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304100E+11</td>
    <td align="right">   30061.421</td>
    <td align="right">31-JUL-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   13111.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318046E+11</td>
    <td align="right">   30144.249</td>
    <td align="right">01-AUG-14:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   13194.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269537E+11</td>
    <td align="right">   27047.501</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   10097.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247828E+11</td>
    <td align="right">   24793.225</td>
    <td align="right">13-OCT-14:39</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    7843.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247252E+11</td>
    <td align="right">   21890.315</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    4940.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250912E+11</td>
    <td align="right">   19974.262</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    3024.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319272E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228985E+11</td>
    <td align="right">   19974.262</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">    3024.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318046E+11</td>
    <td align="right">   30144.249</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4275.842</td>
    <td align="right">       0.000</td>
    <td align="right">   13194.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.50</td>
    <td align="right">       16.77</td>
    <td align="right">        4.33</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.83</td>
    <td align="right">       19.15</td>
    <td align="right">        3.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">       20.64</td>
    <td align="right">        2.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       20.65</td>
    <td align="right">        0.33</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.50</td>
    <td align="right">       18.57</td>
    <td align="right">        2.17</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.50</td>
    <td align="right">       17.35</td>
    <td align="right">        4.17</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.00</td>
    <td align="right">       17.72</td>
    <td align="right">       16.83</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.50</td>
    <td align="right">       20.74</td>
    <td align="right">        4.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.50</td>
    <td align="right">       14.14</td>
    <td align="right">       13.17</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.33</td>
    <td align="right">       14.37</td>
    <td align="right">       11.17</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       77.50</td>
    <td align="right">       14.76</td>
    <td align="right">        8.33</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.33</td>
    <td align="right">       15.47</td>
    <td align="right">        5.33</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.50</td>
    <td align="right">       16.17</td>
    <td align="right">        1.83</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       30.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       30.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       30.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       30.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">       15.49</td>
    <td align="right">        3.50</td>
    <td align="right">       20.15</td>
    <td align="right">        1.50</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.33</td>
    <td align="right">       14.61</td>
    <td align="right">        8.00</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      113.17</td>
    <td align="right">       14.16</td>
    <td align="right">       11.83</td>
    <td align="right">       16.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      540.67</td>
    <td align="right">       14.53</td>
    <td align="right">       63.17</td>
    <td align="right">       17.33</td>
    <td align="right">       28.33</td>
    <td align="right">       30.69</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.17</td>
    <td align="right">       16.17</td>
    <td align="right">       13.17</td>
    <td align="right">       20.57</td>
    <td align="right">       10.17</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      123.17</td>
    <td align="right">       14.06</td>
    <td align="right">       13.50</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.50</td>
    <td align="right">       14.27</td>
    <td align="right">       11.83</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.17</td>
    <td align="right">       14.76</td>
    <td align="right">        9.83</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.50</td>
    <td align="right">       15.41</td>
    <td align="right">        5.33</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.67</td>
    <td align="right">       16.25</td>
    <td align="right">        1.83</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.76</td>
    <td align="right">        0.33</td>
    <td align="right">       20.76</td>
    <td align="right">        1.67</td>
    <td align="right">       30.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.00</td>
    <td align="right">       15.45</td>
    <td align="right">        5.33</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.33</td>
    <td align="right">       14.55</td>
    <td align="right">        9.50</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      124.50</td>
    <td align="right">       14.05</td>
    <td align="right">       13.33</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      606.17</td>
    <td align="right">       14.47</td>
    <td align="right">       70.83</td>
    <td align="right">       17.09</td>
    <td align="right">       31.33</td>
    <td align="right">       30.58</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      124.50</td>
    <td align="right">       20.76</td>
    <td align="right">       13.50</td>
    <td align="right">       20.76</td>
    <td align="right">       10.83</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.83</td>
    <td align="right">       14.11</td>
    <td align="right">       13.33</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.67</td>
    <td align="right">       14.34</td>
    <td align="right">       12.50</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.17</td>
    <td align="right">       14.78</td>
    <td align="right">        9.83</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.33</td>
    <td align="right">       15.42</td>
    <td align="right">        5.00</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.00</td>
    <td align="right">       16.05</td>
    <td align="right">        1.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       30.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       29.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.50</td>
    <td align="right">       15.35</td>
    <td align="right">        4.83</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.17</td>
    <td align="right">       14.57</td>
    <td align="right">        9.33</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.67</td>
    <td align="right">       14.09</td>
    <td align="right">       13.50</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      632.33</td>
    <td align="right">       14.49</td>
    <td align="right">       69.83</td>
    <td align="right">       17.02</td>
    <td align="right">       14.17</td>
    <td align="right">       30.41</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      129.83</td>
    <td align="right">       16.05</td>
    <td align="right">       13.50</td>
    <td align="right">       20.51</td>
    <td align="right">        6.50</td>
    <td align="right">       30.64</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.67</td>
    <td align="right">       14.16</td>
    <td align="right">       14.83</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       91.67</td>
    <td align="right">       14.36</td>
    <td align="right">       13.00</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       86.17</td>
    <td align="right">       14.75</td>
    <td align="right">        9.17</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.67</td>
    <td align="right">       15.48</td>
    <td align="right">        5.00</td>
    <td align="right">       19.59</td>
    <td align="right">        1.50</td>
    <td align="right">       30.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.17</td>
    <td align="right">       16.90</td>
    <td align="right">        3.67</td>
    <td align="right">       20.64</td>
    <td align="right">        4.50</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       20.73</td>
    <td align="right">        0.67</td>
    <td align="right">       20.73</td>
    <td align="right">        8.00</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        7.33</td>
    <td align="right">       31.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.33</td>
    <td align="right">       20.69</td>
    <td align="right">        1.33</td>
    <td align="right">       20.69</td>
    <td align="right">        4.33</td>
    <td align="right">       30.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.33</td>
    <td align="right">       15.47</td>
    <td align="right">        4.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.83</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.00</td>
    <td align="right">       14.55</td>
    <td align="right">        9.00</td>
    <td align="right">       17.39</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      115.67</td>
    <td align="right">       14.00</td>
    <td align="right">       14.33</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      610.50</td>
    <td align="right">       14.54</td>
    <td align="right">       75.50</td>
    <td align="right">       17.36</td>
    <td align="right">       38.00</td>
    <td align="right">       31.10</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      129.67</td>
    <td align="right">       20.74</td>
    <td align="right">       14.83</td>
    <td align="right">       20.74</td>
    <td align="right">       11.33</td>
    <td align="right">       31.37</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.576586E+09</td>
    <td align="right">     1992.50</td>
    <td align="right">25-JAN-16:49</td>
    <td align="right">       15.68</td>
    <td align="right">        6.26</td>
    <td align="right">0.246517E+09</td>
    <td align="right">      386.16</td>
    <td align="right">06-JAN-15:30</td>
    <td align="right">       10.30</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.656171E+09</td>
    <td align="right">     2577.73</td>
    <td align="right">14-FEB-16:49</td>
    <td align="right">       21.28</td>
    <td align="right">        7.31</td>
    <td align="right">0.229963E+09</td>
    <td align="right">      386.17</td>
    <td align="right">21-FEB-15:00</td>
    <td align="right">       13.90</td>
    <td align="right">        5.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.925305E+09</td>
    <td align="right">     2666.71</td>
    <td align="right">01-MAR-16:49</td>
    <td align="right">       20.10</td>
    <td align="right">        8.34</td>
    <td align="right">0.282032E+09</td>
    <td align="right">      386.28</td>
    <td align="right">29-MAR-15:50</td>
    <td align="right">        2.88</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124185E+10</td>
    <td align="right">     3933.42</td>
    <td align="right">21-APR-15:50</td>
    <td align="right">       27.85</td>
    <td align="right">        9.44</td>
    <td align="right">0.260602E+09</td>
    <td align="right">      386.16</td>
    <td align="right">19-APR-10:00</td>
    <td align="right">       18.90</td>
    <td align="right">        8.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257801E+10</td>
    <td align="right">     4688.08</td>
    <td align="right">19-MAY-15:39</td>
    <td align="right">       29.63</td>
    <td align="right">       13.48</td>
    <td align="right">0.298562E+09</td>
    <td align="right">      386.17</td>
    <td align="right">31-MAY-08:30</td>
    <td align="right">       22.25</td>
    <td align="right">       11.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347487E+10</td>
    <td align="right">     5609.26</td>
    <td align="right">29-JUN-15:50</td>
    <td align="right">       35.08</td>
    <td align="right">       15.92</td>
    <td align="right">0.303629E+09</td>
    <td align="right">      386.18</td>
    <td align="right">19-JUN-07:10</td>
    <td align="right">       20.55</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370645E+10</td>
    <td align="right">     6865.32</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">       22.70</td>
    <td align="right">       14.37</td>
    <td align="right">0.280509E+09</td>
    <td align="right">      386.17</td>
    <td align="right">25-JUL-07:19</td>
    <td align="right">       21.13</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379135E+10</td>
    <td align="right">     5751.15</td>
    <td align="right">01-AUG-15:20</td>
    <td align="right">       35.13</td>
    <td align="right">       19.15</td>
    <td align="right">0.317472E+09</td>
    <td align="right">      386.17</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">       24.87</td>
    <td align="right">       17.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273839E+10</td>
    <td align="right">     5025.16</td>
    <td align="right">01-SEP-15:39</td>
    <td align="right">       28.50</td>
    <td align="right">       16.18</td>
    <td align="right">0.278980E+09</td>
    <td align="right">      386.18</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">       17.25</td>
    <td align="right">       12.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118707E+10</td>
    <td align="right">     3662.62</td>
    <td align="right">13-OCT-15:30</td>
    <td align="right">       26.65</td>
    <td align="right">       10.64</td>
    <td align="right">0.272678E+09</td>
    <td align="right">      386.92</td>
    <td align="right">05-OCT-14:09</td>
    <td align="right">       11.10</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.710618E+09</td>
    <td align="right">     2484.46</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">       20.00</td>
    <td align="right">        8.48</td>
    <td align="right">0.257770E+09</td>
    <td align="right">      386.97</td>
    <td align="right">20-NOV-16:00</td>
    <td align="right">        4.40</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.548602E+09</td>
    <td align="right">     1643.01</td>
    <td align="right">05-DEC-16:19</td>
    <td align="right">       14.07</td>
    <td align="right">        4.78</td>
    <td align="right">0.236017E+09</td>
    <td align="right">      386.93</td>
    <td align="right">20-DEC-16:10</td>
    <td align="right">        6.83</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221353E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.326473E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.548602E+09</td>
    <td align="right">     1643.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.07</td>
    <td align="right">        4.78</td>
    <td align="right">0.229963E+09</td>
    <td align="right">      386.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379135E+10</td>
    <td align="right">     6865.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.13</td>
    <td align="right">       19.15</td>
    <td align="right">0.317472E+09</td>
    <td align="right">      386.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.87</td>
    <td align="right">       17.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162187E+10</td>
    <td align="right">     7397.67</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">       15.10</td>
    <td align="right">        6.14</td>
    <td align="right">0.194871E+09</td>
    <td align="right">      292.74</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180611E+10</td>
    <td align="right">     8470.12</td>
    <td align="right">14-FEB-14:20</td>
    <td align="right">       20.97</td>
    <td align="right">        7.06</td>
    <td align="right">0.180064E+09</td>
    <td align="right">      293.22</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">        7.80</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200759E+10</td>
    <td align="right">     8170.37</td>
    <td align="right">02-MAR-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.48</td>
    <td align="right">0.214623E+09</td>
    <td align="right">      293.30</td>
    <td align="right">27-MAR-13:30</td>
    <td align="right">        4.15</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212797E+10</td>
    <td align="right">     7357.06</td>
    <td align="right">21-APR-13:50</td>
    <td align="right">       26.98</td>
    <td align="right">        9.61</td>
    <td align="right">0.194361E+09</td>
    <td align="right">      292.75</td>
    <td align="right">28-APR-12:20</td>
    <td align="right">       12.33</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350964E+10</td>
    <td align="right">     6989.87</td>
    <td align="right">03-MAY-13:39</td>
    <td align="right">       27.60</td>
    <td align="right">       10.00</td>
    <td align="right">0.222300E+09</td>
    <td align="right">      292.74</td>
    <td align="right">25-MAY-12:20</td>
    <td align="right">       25.73</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436344E+10</td>
    <td align="right">     8170.85</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">       36.10</td>
    <td align="right">       15.87</td>
    <td align="right">0.227984E+09</td>
    <td align="right">      292.74</td>
    <td align="right">06-JUN-12:09</td>
    <td align="right">       26.92</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.528374E+10</td>
    <td align="right">    11544.12</td>
    <td align="right">30-JUL-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       16.87</td>
    <td align="right">0.212235E+09</td>
    <td align="right">      292.74</td>
    <td align="right">24-JUL-07:19</td>
    <td align="right">       20.37</td>
    <td align="right">       15.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571531E+10</td>
    <td align="right">    11500.23</td>
    <td align="right">27-AUG-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       15.48</td>
    <td align="right">0.239243E+09</td>
    <td align="right">      292.74</td>
    <td align="right">02-AUG-07:19</td>
    <td align="right">       20.47</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.504382E+10</td>
    <td align="right">    11813.81</td>
    <td align="right">03-SEP-13:50</td>
    <td align="right">       32.52</td>
    <td align="right">       16.74</td>
    <td align="right">0.208350E+09</td>
    <td align="right">      292.75</td>
    <td align="right">08-SEP-10:00</td>
    <td align="right">       16.10</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335939E+10</td>
    <td align="right">     9641.28</td>
    <td align="right">13-OCT-13:30</td>
    <td align="right">       26.15</td>
    <td align="right">       10.48</td>
    <td align="right">0.205036E+09</td>
    <td align="right">      292.74</td>
    <td align="right">17-OCT-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233378E+10</td>
    <td align="right">     8045.98</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       19.72</td>
    <td align="right">        8.22</td>
    <td align="right">0.202496E+09</td>
    <td align="right">      293.68</td>
    <td align="right">16-NOV-14:39</td>
    <td align="right">        8.90</td>
    <td align="right">        4.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152452E+10</td>
    <td align="right">     6923.21</td>
    <td align="right">05-DEC-13:50</td>
    <td align="right">       15.32</td>
    <td align="right">        5.69</td>
    <td align="right">0.187672E+09</td>
    <td align="right">      293.63</td>
    <td align="right">13-DEC-15:39</td>
    <td align="right">        8.90</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.386972E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248923E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152452E+10</td>
    <td align="right">     6923.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.10</td>
    <td align="right">        5.69</td>
    <td align="right">0.180064E+09</td>
    <td align="right">      292.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.15</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571531E+10</td>
    <td align="right">    11813.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       16.87</td>
    <td align="right">0.239243E+09</td>
    <td align="right">      293.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.92</td>
    <td align="right">       17.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43023382.97</td>
    <td align="right">      656.69</td>
    <td align="right">15-JAN-08:32</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.3</td>
    <td align="right">0.107130E+09</td>
    <td align="right">      174.25</td>
    <td align="right">17-JAN-16:19</td>
    <td align="right">       11.13</td>
    <td align="right">        3.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121555E+09</td>
    <td align="right">     1314.66</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        7.83</td>
    <td align="right">0.102730E+09</td>
    <td align="right">      174.28</td>
    <td align="right">09-FEB-11:00</td>
    <td align="right">        8.30</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.443910E+09</td>
    <td align="right">     2027.54</td>
    <td align="right">20-MAR-10:30</td>
    <td align="right">       15.55</td>
    <td align="right">        6.15</td>
    <td align="right">0.128726E+09</td>
    <td align="right">      173.74</td>
    <td align="right">30-MAR-12:09</td>
    <td align="right">        6.47</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116362E+10</td>
    <td align="right">     3603.61</td>
    <td align="right">21-APR-09:00</td>
    <td align="right">       20.70</td>
    <td align="right">        8.41</td>
    <td align="right">0.120096E+09</td>
    <td align="right">      173.66</td>
    <td align="right">28-APR-12:09</td>
    <td align="right">       12.17</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277153E+10</td>
    <td align="right">     4516.25</td>
    <td align="right">24-MAY-09:30</td>
    <td align="right">       21.10</td>
    <td align="right">       13.00</td>
    <td align="right">0.135457E+09</td>
    <td align="right">      173.66</td>
    <td align="right">25-MAY-12:09</td>
    <td align="right">       25.37</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385905E+10</td>
    <td align="right">     5782.36</td>
    <td align="right">29-JUN-09:30</td>
    <td align="right">       28.90</td>
    <td align="right">       15.60</td>
    <td align="right">0.136267E+09</td>
    <td align="right">      173.66</td>
    <td align="right">12-JUN-07:19</td>
    <td align="right">       18.93</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428538E+10</td>
    <td align="right">     7293.52</td>
    <td align="right">02-JUL-14:30</td>
    <td align="right">       35.30</td>
    <td align="right">       17.71</td>
    <td align="right">0.125993E+09</td>
    <td align="right">      173.66</td>
    <td align="right">24-JUL-07:19</td>
    <td align="right">       20.37</td>
    <td align="right">       15.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393902E+10</td>
    <td align="right">     6005.77</td>
    <td align="right">01-AUG-09:30</td>
    <td align="right">       28.65</td>
    <td align="right">       18.33</td>
    <td align="right">0.142369E+09</td>
    <td align="right">      173.66</td>
    <td align="right">02-AUG-07:19</td>
    <td align="right">       20.47</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253158E+10</td>
    <td align="right">     4683.97</td>
    <td align="right">12-SEP-09:50</td>
    <td align="right">       24.03</td>
    <td align="right">       15.06</td>
    <td align="right">0.124633E+09</td>
    <td align="right">      173.66</td>
    <td align="right">08-SEP-10:00</td>
    <td align="right">       16.10</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.862616E+09</td>
    <td align="right">     3383.10</td>
    <td align="right">03-OCT-09:39</td>
    <td align="right">       22.57</td>
    <td align="right">       13.14</td>
    <td align="right">0.123008E+09</td>
    <td align="right">      173.68</td>
    <td align="right">30-OCT-10:20</td>
    <td align="right">        5.93</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171508E+09</td>
    <td align="right">     1460.40</td>
    <td align="right">10-NOV-06:13</td>
    <td align="right">       11.02</td>
    <td align="right">        7.69</td>
    <td align="right">0.115630E+09</td>
    <td align="right">      174.20</td>
    <td align="right">02-NOV-12:09</td>
    <td align="right">       16.10</td>
    <td align="right">        7.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17676039.18</td>
    <td align="right">      627.47</td>
    <td align="right">10-DEC-00:32</td>
    <td align="right">        2.25</td>
    <td align="right">        -0.3</td>
    <td align="right">0.101638E+09</td>
    <td align="right">      176.39</td>
    <td align="right">08-DEC-13:30</td>
    <td align="right">       14.45</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202105E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146368E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17676039.18</td>
    <td align="right">      627.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.3</td>
    <td align="right">0.101638E+09</td>
    <td align="right">      173.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428538E+10</td>
    <td align="right">     7293.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.30</td>
    <td align="right">       18.33</td>
    <td align="right">0.142369E+09</td>
    <td align="right">      176.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.37</td>
    <td align="right">       17.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8232163.46</td>
    <td align="right">      767.26</td>
    <td align="right">29-JAN-11:32</td>
    <td align="right">        1.95</td>
    <td align="right">        1.05</td>
    <td align="right">0.171012E+09</td>
    <td align="right">      297.30</td>
    <td align="right">25-JAN-14:50</td>
    <td align="right">       16.52</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53222279.60</td>
    <td align="right">     1573.06</td>
    <td align="right">14-FEB-16:30</td>
    <td align="right">       21.65</td>
    <td align="right">        7.52</td>
    <td align="right">0.160801E+09</td>
    <td align="right">      293.51</td>
    <td align="right">17-FEB-16:19</td>
    <td align="right">       12.23</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204213E+09</td>
    <td align="right">     2151.52</td>
    <td align="right">20-MAR-14:50</td>
    <td align="right">       20.60</td>
    <td align="right">        7.77</td>
    <td align="right">0.200234E+09</td>
    <td align="right">      293.30</td>
    <td align="right">09-MAR-16:40</td>
    <td align="right">       11.30</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693773E+09</td>
    <td align="right">     4015.18</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.39</td>
    <td align="right">0.189489E+09</td>
    <td align="right">      292.75</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        7.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251949E+10</td>
    <td align="right">     5376.71</td>
    <td align="right">30-MAY-14:30</td>
    <td align="right">       30.30</td>
    <td align="right">       12.94</td>
    <td align="right">0.222903E+09</td>
    <td align="right">      292.74</td>
    <td align="right">25-MAY-12:20</td>
    <td align="right">       25.73</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391054E+10</td>
    <td align="right">     7056.70</td>
    <td align="right">29-JUN-15:30</td>
    <td align="right">       35.25</td>
    <td align="right">       15.91</td>
    <td align="right">0.229014E+09</td>
    <td align="right">      292.74</td>
    <td align="right">06-JUN-12:09</td>
    <td align="right">       26.92</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447475E+10</td>
    <td align="right">    10730.34</td>
    <td align="right">30-JUL-15:39</td>
    <td align="right">       35.17</td>
    <td align="right">       15.46</td>
    <td align="right">0.212307E+09</td>
    <td align="right">      292.74</td>
    <td align="right">28-JUL-07:19</td>
    <td align="right">       21.33</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394163E+10</td>
    <td align="right">     7111.67</td>
    <td align="right">01-AUG-15:30</td>
    <td align="right">       35.00</td>
    <td align="right">       19.21</td>
    <td align="right">0.239301E+09</td>
    <td align="right">      292.74</td>
    <td align="right">02-AUG-07:19</td>
    <td align="right">       20.47</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233432E+10</td>
    <td align="right">     5263.07</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       14.50</td>
    <td align="right">0.207231E+09</td>
    <td align="right">      292.75</td>
    <td align="right">08-SEP-10:00</td>
    <td align="right">       16.10</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583403E+09</td>
    <td align="right">     3567.42</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       10.69</td>
    <td align="right">0.195274E+09</td>
    <td align="right">      293.13</td>
    <td align="right">17-OCT-15:09</td>
    <td align="right">       13.22</td>
    <td align="right">        7.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 84162391.67</td>
    <td align="right">     2369.48</td>
    <td align="right">10-NOV-06:13</td>
    <td align="right">       11.02</td>
    <td align="right">        7.69</td>
    <td align="right">0.181164E+09</td>
    <td align="right">      293.65</td>
    <td align="right">29-NOV-16:40</td>
    <td align="right">       13.50</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3580260.78</td>
    <td align="right">      749.23</td>
    <td align="right">31-DEC-12:02</td>
    <td align="right">        2.20</td>
    <td align="right">        0.71</td>
    <td align="right">0.163243E+09</td>
    <td align="right">      293.10</td>
    <td align="right">08-DEC-16:30</td>
    <td align="right">       13.60</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188113E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237197E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3580260.78</td>
    <td align="right">      749.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
    <td align="right">        0.71</td>
    <td align="right">0.160801E+09</td>
    <td align="right">      292.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447475E+10</td>
    <td align="right">    10730.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.25</td>
    <td align="right">       19.21</td>
    <td align="right">0.239301E+09</td>
    <td align="right">      297.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.92</td>
    <td align="right">       17.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.249629E+09</td>
    <td align="right">     3274.80</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">       16.15</td>
    <td align="right">        6.64</td>
    <td align="right">0.108159E+09</td>
    <td align="right">      173.66</td>
    <td align="right">20-JAN-16:10</td>
    <td align="right">       13.03</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462409E+09</td>
    <td align="right">     4400.92</td>
    <td align="right">14-FEB-16:19</td>
    <td align="right">       21.83</td>
    <td align="right">        7.62</td>
    <td align="right">0.100731E+09</td>
    <td align="right">      173.66</td>
    <td align="right">21-FEB-16:30</td>
    <td align="right">       13.60</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.810712E+09</td>
    <td align="right">     4806.86</td>
    <td align="right">02-MAR-16:30</td>
    <td align="right">       21.65</td>
    <td align="right">        7.01</td>
    <td align="right">0.122890E+09</td>
    <td align="right">      173.72</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">        5.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131301E+10</td>
    <td align="right">     6464.22</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       27.90</td>
    <td align="right">        9.41</td>
    <td align="right">0.114387E+09</td>
    <td align="right">      173.66</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        7.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276761E+10</td>
    <td align="right">     8927.43</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">       27.80</td>
    <td align="right">       11.36</td>
    <td align="right">0.132543E+09</td>
    <td align="right">      173.67</td>
    <td align="right">25-MAY-12:20</td>
    <td align="right">       25.73</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351356E+10</td>
    <td align="right">    11565.77</td>
    <td align="right">25-JUN-17:30</td>
    <td align="right">       31.35</td>
    <td align="right">       11.34</td>
    <td align="right">0.135781E+09</td>
    <td align="right">      173.66</td>
    <td align="right">06-JUN-12:09</td>
    <td align="right">       26.92</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.376182E+10</td>
    <td align="right">    11756.93</td>
    <td align="right">09-JUL-16:49</td>
    <td align="right">       32.20</td>
    <td align="right">       16.96</td>
    <td align="right">0.126007E+09</td>
    <td align="right">      173.66</td>
    <td align="right">31-JUL-12:30</td>
    <td align="right">       33.85</td>
    <td align="right">       15.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364185E+10</td>
    <td align="right">    11540.29</td>
    <td align="right">06-AUG-16:10</td>
    <td align="right">       30.58</td>
    <td align="right">       17.11</td>
    <td align="right">0.142256E+09</td>
    <td align="right">      173.66</td>
    <td align="right">04-AUG-07:19</td>
    <td align="right">       21.93</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251101E+10</td>
    <td align="right">     7167.34</td>
    <td align="right">20-SEP-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       12.19</td>
    <td align="right">0.123988E+09</td>
    <td align="right">      173.67</td>
    <td align="right">29-SEP-08:50</td>
    <td align="right">       22.52</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113922E+10</td>
    <td align="right">     8787.74</td>
    <td align="right">01-OCT-16:40</td>
    <td align="right">       27.80</td>
    <td align="right">       13.10</td>
    <td align="right">0.118599E+09</td>
    <td align="right">      173.66</td>
    <td align="right">11-OCT-13:30</td>
    <td align="right">       25.25</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478220E+09</td>
    <td align="right">     3717.88</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">       20.60</td>
    <td align="right">        8.79</td>
    <td align="right">0.112981E+09</td>
    <td align="right">      174.35</td>
    <td align="right">16-NOV-15:50</td>
    <td align="right">        9.32</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207246E+09</td>
    <td align="right">     2326.91</td>
    <td align="right">05-DEC-15:39</td>
    <td align="right">       15.20</td>
    <td align="right">        5.29</td>
    <td align="right">0.103414E+09</td>
    <td align="right">      173.66</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">       10.00</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208563E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.144174E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207246E+09</td>
    <td align="right">     2326.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.20</td>
    <td align="right">        5.29</td>
    <td align="right">0.100731E+09</td>
    <td align="right">      173.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376182E+10</td>
    <td align="right">    11756.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       17.11</td>
    <td align="right">0.142256E+09</td>
    <td align="right">      174.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.85</td>
    <td align="right">       18.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.801752E+09</td>
    <td align="right">    15351.90</td>
    <td align="right">04-JAN-06:19</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.610580E+09</td>
    <td align="right">    14669.58</td>
    <td align="right">25-FEB-06:10</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.544969E+09</td>
    <td align="right">    14660.32</td>
    <td align="right">18-MAR-05:10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272580E+09</td>
    <td align="right">    14670.70</td>
    <td align="right">15-APR-05:10</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103436E+09</td>
    <td align="right">    14635.65</td>
    <td align="right">08-MAY-05:10</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79245402.56</td>
    <td align="right">      859.19</td>
    <td align="right">03-JUN-05:19</td>
    <td align="right">       13.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22291325.23</td>
    <td align="right">     1939.50</td>
    <td align="right">03-JUL-05:13</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 46664577.12</td>
    <td align="right">     1155.94</td>
    <td align="right">07-AUG-05:13</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 88776511.24</td>
    <td align="right">      816.24</td>
    <td align="right">08-SEP-05:19</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227274E+09</td>
    <td align="right">    14676.36</td>
    <td align="right">31-OCT-05:10</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.532216E+09</td>
    <td align="right">    15360.64</td>
    <td align="right">20-NOV-06:19</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.839084E+09</td>
    <td align="right">    14891.62</td>
    <td align="right">29-DEC-06:19</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.416887E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22291325.23</td>
    <td align="right">      816.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.839084E+09</td>
    <td align="right">    15360.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.633305E+10</td>
    <td align="right">    18273.53</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.443240E+10</td>
    <td align="right">    17901.31</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362257E+10</td>
    <td align="right">    17867.53</td>
    <td align="right">30-MAR-04:10</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146870E+10</td>
    <td align="right">    17411.44</td>
    <td align="right">11-APR-04:30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459190E+09</td>
    <td align="right">    16353.56</td>
    <td align="right">08-MAY-05:10</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164786E+09</td>
    <td align="right">    13446.95</td>
    <td align="right">09-JUN-05:10</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 82017965.94</td>
    <td align="right">     1737.11</td>
    <td align="right">16-JUL-14:02</td>
    <td align="right">       32.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130212E+09</td>
    <td align="right">     6581.72</td>
    <td align="right">24-AUG-05:10</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190901E+09</td>
    <td align="right">    10158.44</td>
    <td align="right">09-SEP-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123116E+10</td>
    <td align="right">    17460.19</td>
    <td align="right">30-OCT-04:10</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371673E+10</td>
    <td align="right">    17953.76</td>
    <td align="right">22-NOV-03:39</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660758E+10</td>
    <td align="right">    18075.38</td>
    <td align="right">18-DEC-05:00</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284393E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82017965.94</td>
    <td align="right">     1737.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660758E+10</td>
    <td align="right">    18273.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453088E+10</td>
    <td align="right">    11681.70</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308012E+10</td>
    <td align="right">    11468.84</td>
    <td align="right">05-FEB-06:49</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229833E+10</td>
    <td align="right">    11436.13</td>
    <td align="right">30-MAR-04:10</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.781136E+09</td>
    <td align="right">    11156.18</td>
    <td align="right">11-APR-04:30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163770E+09</td>
    <td align="right">    10449.55</td>
    <td align="right">08-MAY-05:10</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 48381332.71</td>
    <td align="right">     7067.94</td>
    <td align="right">09-JUN-05:10</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 27212050.41</td>
    <td align="right">     1402.90</td>
    <td align="right">30-JUL-16:42</td>
    <td align="right">       34.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 47811767.20</td>
    <td align="right">     4100.81</td>
    <td align="right">24-AUG-05:10</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 99441998.78</td>
    <td align="right">     6237.06</td>
    <td align="right">09-SEP-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.835053E+09</td>
    <td align="right">    11270.55</td>
    <td align="right">31-OCT-04:30</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263609E+10</td>
    <td align="right">    11498.44</td>
    <td align="right">22-NOV-04:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.469090E+10</td>
    <td align="right">    11593.43</td>
    <td align="right">18-DEC-05:30</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192391E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27212050.41</td>
    <td align="right">     1402.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.469090E+10</td>
    <td align="right">    11681.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.810060E+10</td>
    <td align="right">    17559.36</td>
    <td align="right">08-JAN-07:40</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.551411E+10</td>
    <td align="right">    17238.42</td>
    <td align="right">05-FEB-07:30</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.419262E+10</td>
    <td align="right">    17201.78</td>
    <td align="right">30-MAR-03:30</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155590E+10</td>
    <td align="right">    16719.52</td>
    <td align="right">11-APR-04:30</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406348E+09</td>
    <td align="right">    15707.41</td>
    <td align="right">06-MAY-05:10</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118182E+09</td>
    <td align="right">    12424.21</td>
    <td align="right">09-JUN-05:10</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 59257402.90</td>
    <td align="right">     1961.31</td>
    <td align="right">02-JUL-15:11</td>
    <td align="right">       35.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117486E+09</td>
    <td align="right">     6555.87</td>
    <td align="right">24-AUG-05:10</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214253E+09</td>
    <td align="right">    10275.03</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162135E+10</td>
    <td align="right">    16879.43</td>
    <td align="right">31-OCT-04:30</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.487561E+10</td>
    <td align="right">    17274.63</td>
    <td align="right">22-NOV-04:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.841519E+10</td>
    <td align="right">    17431.48</td>
    <td align="right">18-DEC-05:40</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351909E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59257402.90</td>
    <td align="right">     1961.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.841519E+10</td>
    <td align="right">    17559.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.488915E+10</td>
    <td align="right">    17111.52</td>
    <td align="right">08-JAN-07:49</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339153E+10</td>
    <td align="right">    16763.76</td>
    <td align="right">05-FEB-07:19</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264906E+10</td>
    <td align="right">    16722.34</td>
    <td align="right">30-MAR-04:10</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107913E+10</td>
    <td align="right">    15597.32</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357393E+09</td>
    <td align="right">    15085.33</td>
    <td align="right">06-MAY-05:10</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156691E+09</td>
    <td align="right">     7348.69</td>
    <td align="right">09-JUN-05:10</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69117551.53</td>
    <td align="right">     2485.57</td>
    <td align="right">30-JUL-18:51</td>
    <td align="right">       33.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126963E+09</td>
    <td align="right">     3510.06</td>
    <td align="right">24-AUG-05:10</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202642E+09</td>
    <td align="right">     5468.06</td>
    <td align="right">09-SEP-05:10</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108720E+10</td>
    <td align="right">    16100.45</td>
    <td align="right">31-OCT-04:40</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306175E+10</td>
    <td align="right">    16816.68</td>
    <td align="right">22-NOV-04:00</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.518670E+10</td>
    <td align="right">    16967.39</td>
    <td align="right">18-DEC-05:00</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222573E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 69117551.53</td>
    <td align="right">     2485.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.518670E+10</td>
    <td align="right">    17111.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250730E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227430E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270251E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241389E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260490E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259231E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242648E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270251E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241389E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250730E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247791E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242648E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300498E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227430E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270251E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197468E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196514E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187842E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227797E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117141E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116574E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111430E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135132E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197468E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196514E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187842E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227797E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117141E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116574E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111430E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135132E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.250730E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.227430E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.270251E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.241389E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.260490E+10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.259231E+10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.242648E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.270251E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.241389E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.250730E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684796E+09</td>
    <td align="right">0.247791E+10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.242648E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831672E+10</td>
    <td align="right">0.300498E+11</td>
    <td align="right">0.192634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.227430E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.270251E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.643550E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.503603E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.442638E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right"> 13350201.27</td>
    <td align="right">0.274514E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.197468E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right"> 98505773.32</td>
    <td align="right">0.163274E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.196514E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">0.247196E+09</td>
    <td align="right">0.968748E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">0.401201E+09</td>
    <td align="right">0.542809E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">0.228718E+09</td>
    <td align="right">0.804958E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right"> 97111792.47</td>
    <td align="right">0.133043E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right"> 11145001.10</td>
    <td align="right">0.290908E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.187842E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.480255E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.665200E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.227797E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.109723E+10</td>
    <td align="right">0.382863E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.542809E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">0.401201E+09</td>
    <td align="right">0.665200E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.391102E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.304329E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.272435E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  8353897.67</td>
    <td align="right">0.173155E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.117141E+10</td>
    <td align="right">0.742976E+09</td>
    <td align="right"> 61593472.24</td>
    <td align="right">0.109458E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.116574E+10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">0.152440E+09</td>
    <td align="right">0.674345E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">0.247859E+09</td>
    <td align="right">0.397319E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">0.143816E+09</td>
    <td align="right">0.527299E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right"> 61236907.11</td>
    <td align="right">0.791234E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">  6965437.70</td>
    <td align="right">0.169060E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.111430E+10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.286989E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401923E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.135132E+11</td>
    <td align="right">0.866261E+10</td>
    <td align="right">0.682265E+09</td>
    <td align="right">0.234747E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.397319E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">0.247859E+09</td>
    <td align="right">0.401923E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.622850E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.479742E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.426259E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right"> 16940983.67</td>
    <td align="right">0.260142E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.197468E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">0.105622E+09</td>
    <td align="right">0.160455E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.196514E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">0.254236E+09</td>
    <td align="right">0.991300E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">0.413927E+09</td>
    <td align="right">0.529886E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">0.240768E+09</td>
    <td align="right">0.761793E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">0.106639E+09</td>
    <td align="right">0.117986E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right"> 18122181.63</td>
    <td align="right">0.252094E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.187842E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.452580E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.640022E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.227797E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.115625E+10</td>
    <td align="right">0.364043E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.529886E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">0.413927E+09</td>
    <td align="right">0.640022E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393895E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.306562E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273101E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  9651133.61</td>
    <td align="right">0.173470E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.117141E+10</td>
    <td align="right">0.742976E+09</td>
    <td align="right"> 62439771.49</td>
    <td align="right">0.107065E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.116574E+10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">0.153294E+09</td>
    <td align="right">0.643280E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">0.251340E+09</td>
    <td align="right">0.359004E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">0.143556E+09</td>
    <td align="right">0.519270E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right"> 63742712.45</td>
    <td align="right">0.812425E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">  8467900.72</td>
    <td align="right">0.170028E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.111430E+10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290172E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.405618E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.135132E+11</td>
    <td align="right">0.866261E+10</td>
    <td align="right">0.692492E+09</td>
    <td align="right">0.235331E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.359004E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">0.251340E+09</td>
    <td align="right">0.405618E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141043E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127828E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149760E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135944E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145401E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143902E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137444E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149760E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135944E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141043E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138785E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137444E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168430E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127828E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149760E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.856372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895654E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.619377E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.776792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.771352E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.850992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.923046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.830351E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.136529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.824468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.650459E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.232234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.889709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.630729E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.535978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.885407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.628114E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.764976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.828770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.128814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.612102E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.925650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.923046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.656773E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.887574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.824468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.591434E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.597256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.856372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646792E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.254841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.846335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.172985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.797614E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.114074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.828770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.894051E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.551505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102636E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.860542E+11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.465130E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.776792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.591434E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.551505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.923046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895654E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.925650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285450E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.103486E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191061E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.937882E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104911E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.480346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.977727E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.952570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.993692E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944475E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16129612.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.943024E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41118685.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.958855E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922308E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.457708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.973107E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157633E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.968227E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300598E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101428E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118374E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.117175E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16129612.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.922308E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300598E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104911E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8961.61</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8961.61</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8961.61</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8961.61</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8961.61</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8961.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8961.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8961.61</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8961.61</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8961.61</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8961.61</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8961.61</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8961.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8961.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4275.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     6642.38</td>
    <td align="right">      895.18</td>
    <td align="right">        0.00</td>
    <td align="right">     7537.56</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       12.99</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       12.99</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">       14.75</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_SG_SECONDARYGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     3467.59</td>
  </tr>
  <tr>
    <td align="right">PUBSERVCOLORADO_C_COMMERCIALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     6642.38</td>
  </tr>
  <tr>
    <td align="right">CO_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">      895.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_SG_SECONDARYGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      249.37</td>
    <td align="right">      223.91</td>
    <td align="right">      256.46</td>
    <td align="right">      232.86</td>
    <td align="right">      269.18</td>
    <td align="right">      288.82</td>
    <td align="right">      297.37</td>
    <td align="right">      311.00</td>
    <td align="right">      263.57</td>
    <td align="right">      242.34</td>
    <td align="right">      241.78</td>
    <td align="right">      245.36</td>
    <td align="right">     3122.02</td>
    <td align="right">      311.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">       15.30</td>
    <td align="right">      183.60</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      264.67</td>
    <td align="right">      239.21</td>
    <td align="right">      271.76</td>
    <td align="right">      248.16</td>
    <td align="right">      284.48</td>
    <td align="right">      304.12</td>
    <td align="right">      312.67</td>
    <td align="right">      326.30</td>
    <td align="right">      278.87</td>
    <td align="right">      257.64</td>
    <td align="right">      257.08</td>
    <td align="right">      260.66</td>
    <td align="right">     3305.62</td>
    <td align="right">      326.30</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      264.67</td>
    <td align="right">      239.21</td>
    <td align="right">      271.76</td>
    <td align="right">      248.16</td>
    <td align="right">      284.48</td>
    <td align="right">      304.12</td>
    <td align="right">      312.67</td>
    <td align="right">      326.30</td>
    <td align="right">      278.87</td>
    <td align="right">      257.64</td>
    <td align="right">      257.08</td>
    <td align="right">      260.66</td>
    <td align="right">     3305.62</td>
    <td align="right">      326.30</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       12.97</td>
    <td align="right">       11.72</td>
    <td align="right">       13.32</td>
    <td align="right">       12.16</td>
    <td align="right">       13.94</td>
    <td align="right">       14.90</td>
    <td align="right">       15.32</td>
    <td align="right">       15.99</td>
    <td align="right">       13.66</td>
    <td align="right">       12.62</td>
    <td align="right">       12.60</td>
    <td align="right">       12.77</td>
    <td align="right">      161.98</td>
    <td align="right">       15.99</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      277.64</td>
    <td align="right">      250.94</td>
    <td align="right">      285.08</td>
    <td align="right">      260.32</td>
    <td align="right">      298.42</td>
    <td align="right">      319.02</td>
    <td align="right">      327.99</td>
    <td align="right">      342.29</td>
    <td align="right">      292.53</td>
    <td align="right">      270.26</td>
    <td align="right">      269.67</td>
    <td align="right">      273.43</td>
    <td align="right">     3467.59</td>
    <td align="right">      342.29</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      116.89</td>
    <td align="right">      104.96</td>
    <td align="right">      120.22</td>
    <td align="right">      109.15</td>
    <td align="right">      126.18</td>
    <td align="right">      135.38</td>
    <td align="right">      139.39</td>
    <td align="right">      145.78</td>
    <td align="right">      123.55</td>
    <td align="right">      113.60</td>
    <td align="right">      113.33</td>
    <td align="right">      115.01</td>
    <td align="right">     1463.45</td>
    <td align="right">      145.78</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECOSTCHARGE ($)</td>
    <td align="right">       14.88</td>
    <td align="right">       13.36</td>
    <td align="right">       15.30</td>
    <td align="right">       13.89</td>
    <td align="right">       16.06</td>
    <td align="right">       17.23</td>
    <td align="right">       17.74</td>
    <td align="right">       18.55</td>
    <td align="right">       15.72</td>
    <td align="right">       14.46</td>
    <td align="right">       14.42</td>
    <td align="right">       14.64</td>
    <td align="right">      186.26</td>
    <td align="right">       18.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">       58.80</td>
    <td align="right">       52.80</td>
    <td align="right">       60.47</td>
    <td align="right">       54.91</td>
    <td align="right">       63.47</td>
    <td align="right">       68.10</td>
    <td align="right">       70.12</td>
    <td align="right">       73.33</td>
    <td align="right">       62.15</td>
    <td align="right">       57.14</td>
    <td align="right">       57.01</td>
    <td align="right">       57.85</td>
    <td align="right">      736.16</td>
    <td align="right">       73.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">       12.97</td>
    <td align="right">       11.72</td>
    <td align="right">       13.32</td>
    <td align="right">       12.16</td>
    <td align="right">       13.94</td>
    <td align="right">       14.90</td>
    <td align="right">       15.32</td>
    <td align="right">       15.99</td>
    <td align="right">       13.66</td>
    <td align="right">       12.62</td>
    <td align="right">       12.60</td>
    <td align="right">       12.77</td>
    <td align="right">      161.98</td>
    <td align="right">       15.99</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      264.67</td>
    <td align="right">      239.21</td>
    <td align="right">      271.76</td>
    <td align="right">      248.16</td>
    <td align="right">      284.48</td>
    <td align="right">      304.12</td>
    <td align="right">      312.67</td>
    <td align="right">      326.30</td>
    <td align="right">      278.87</td>
    <td align="right">      257.64</td>
    <td align="right">      257.08</td>
    <td align="right">      260.66</td>
    <td align="right">     3305.62</td>
    <td align="right">      326.30</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECOSTCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECOSTCHARGE                                                                            ANNUALENERGYCOSTCHARGE                                                                               ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PUBSERVCOLORADO_C_COMMERCIALSERVICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      499.46</td>
    <td align="right">      448.47</td>
    <td align="right">      513.65</td>
    <td align="right">      466.38</td>
    <td align="right">      539.12</td>
    <td align="right">      578.46</td>
    <td align="right">      595.58</td>
    <td align="right">      622.89</td>
    <td align="right">      527.89</td>
    <td align="right">      485.37</td>
    <td align="right">      484.24</td>
    <td align="right">      491.41</td>
    <td align="right">     6252.91</td>
    <td align="right">      622.89</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
    <td align="right">       79.20</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      506.06</td>
    <td align="right">      455.07</td>
    <td align="right">      520.25</td>
    <td align="right">      472.98</td>
    <td align="right">      545.72</td>
    <td align="right">      585.06</td>
    <td align="right">      602.18</td>
    <td align="right">      629.49</td>
    <td align="right">      534.49</td>
    <td align="right">      491.97</td>
    <td align="right">      490.84</td>
    <td align="right">      498.01</td>
    <td align="right">     6332.11</td>
    <td align="right">      629.49</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      506.06</td>
    <td align="right">      455.07</td>
    <td align="right">      520.25</td>
    <td align="right">      472.98</td>
    <td align="right">      545.72</td>
    <td align="right">      585.06</td>
    <td align="right">      602.18</td>
    <td align="right">      629.49</td>
    <td align="right">      534.49</td>
    <td align="right">      491.97</td>
    <td align="right">      490.84</td>
    <td align="right">      498.01</td>
    <td align="right">     6332.11</td>
    <td align="right">      629.49</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       24.80</td>
    <td align="right">       22.30</td>
    <td align="right">       25.49</td>
    <td align="right">       23.18</td>
    <td align="right">       26.74</td>
    <td align="right">       28.67</td>
    <td align="right">       29.51</td>
    <td align="right">       30.84</td>
    <td align="right">       26.19</td>
    <td align="right">       24.11</td>
    <td align="right">       24.05</td>
    <td align="right">       24.40</td>
    <td align="right">      310.27</td>
    <td align="right">       30.84</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      530.85</td>
    <td align="right">      477.36</td>
    <td align="right">      545.74</td>
    <td align="right">      496.16</td>
    <td align="right">      572.46</td>
    <td align="right">      613.73</td>
    <td align="right">      631.68</td>
    <td align="right">      660.33</td>
    <td align="right">      560.68</td>
    <td align="right">      516.07</td>
    <td align="right">      514.89</td>
    <td align="right">      522.41</td>
    <td align="right">     6642.38</td>
    <td align="right">      660.33</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      426.49</td>
    <td align="right">      382.95</td>
    <td align="right">      438.60</td>
    <td align="right">      398.25</td>
    <td align="right">      460.36</td>
    <td align="right">      493.95</td>
    <td align="right">      508.56</td>
    <td align="right">      531.89</td>
    <td align="right">      450.76</td>
    <td align="right">      414.46</td>
    <td align="right">      413.49</td>
    <td align="right">      419.61</td>
    <td align="right">     5339.36</td>
    <td align="right">      531.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALINCENTIVECHARGE ($)</td>
    <td align="right">       14.88</td>
    <td align="right">       13.36</td>
    <td align="right">       15.30</td>
    <td align="right">       13.89</td>
    <td align="right">       16.06</td>
    <td align="right">       17.23</td>
    <td align="right">       17.74</td>
    <td align="right">       18.55</td>
    <td align="right">       15.72</td>
    <td align="right">       14.46</td>
    <td align="right">       14.42</td>
    <td align="right">       14.64</td>
    <td align="right">      186.26</td>
    <td align="right">       18.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCOSTCHARGE ($)</td>
    <td align="right">       58.09</td>
    <td align="right">       52.16</td>
    <td align="right">       59.74</td>
    <td align="right">       54.25</td>
    <td align="right">       62.71</td>
    <td align="right">       67.28</td>
    <td align="right">       69.27</td>
    <td align="right">       72.45</td>
    <td align="right">       61.40</td>
    <td align="right">       56.45</td>
    <td align="right">       56.32</td>
    <td align="right">       57.16</td>
    <td align="right">      727.29</td>
    <td align="right">       72.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">       24.80</td>
    <td align="right">       22.30</td>
    <td align="right">       25.49</td>
    <td align="right">       23.18</td>
    <td align="right">       26.74</td>
    <td align="right">       28.67</td>
    <td align="right">       29.51</td>
    <td align="right">       30.84</td>
    <td align="right">       26.19</td>
    <td align="right">       24.11</td>
    <td align="right">       24.05</td>
    <td align="right">       24.40</td>
    <td align="right">      310.27</td>
    <td align="right">       30.84</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      506.06</td>
    <td align="right">      455.07</td>
    <td align="right">      520.25</td>
    <td align="right">      472.98</td>
    <td align="right">      545.72</td>
    <td align="right">      585.06</td>
    <td align="right">      602.18</td>
    <td align="right">      629.49</td>
    <td align="right">      534.49</td>
    <td align="right">      491.97</td>
    <td align="right">      490.84</td>
    <td align="right">      498.01</td>
    <td align="right">     6332.11</td>
    <td align="right">      629.49</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     7084.50</td>
    <td align="right">     6361.21</td>
    <td align="right">     7285.77</td>
    <td align="right">     6615.39</td>
    <td align="right">     7647.13</td>
    <td align="right">     8205.10</td>
    <td align="right">     8447.91</td>
    <td align="right">     8835.31</td>
    <td align="right">     7487.74</td>
    <td align="right">     6884.66</td>
    <td align="right">     6868.65</td>
    <td align="right">     6970.32</td>
    <td align="right">    88693.70</td>
    <td align="right">     8835.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       20.64</td>
    <td align="right">       22.45</td>
    <td align="right">       22.58</td>
    <td align="right">       24.88</td>
    <td align="right">       26.63</td>
    <td align="right">       29.17</td>
    <td align="right">       30.02</td>
    <td align="right">       30.13</td>
    <td align="right">       27.04</td>
    <td align="right">       24.78</td>
    <td align="right">       21.88</td>
    <td align="right">       19.96</td>
    <td align="right">      300.14</td>
    <td align="right">       30.13</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALINCENTIVECHARGE                                                                                FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCOSTCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE                                                                                   ANNUALINCENTIVECHARGE                                                                                ANNUALENERGYCOSTCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CO_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CO_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      192.89</td>
    <td align="right">      126.53</td>
    <td align="right">      105.59</td>
    <td align="right">       39.18</td>
    <td align="right">       13.69</td>
    <td align="right">        7.79</td>
    <td align="right">        7.32</td>
    <td align="right">        7.57</td>
    <td align="right">        8.03</td>
    <td align="right">       38.30</td>
    <td align="right">      109.74</td>
    <td align="right">      196.74</td>
    <td align="right">      853.37</td>
    <td align="right">      196.74</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      192.89</td>
    <td align="right">      126.53</td>
    <td align="right">      105.59</td>
    <td align="right">       39.18</td>
    <td align="right">       13.69</td>
    <td align="right">        7.79</td>
    <td align="right">        7.32</td>
    <td align="right">        7.57</td>
    <td align="right">        8.03</td>
    <td align="right">       38.30</td>
    <td align="right">      109.74</td>
    <td align="right">      196.74</td>
    <td align="right">      853.37</td>
    <td align="right">      196.74</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      192.89</td>
    <td align="right">      126.53</td>
    <td align="right">      105.59</td>
    <td align="right">       39.18</td>
    <td align="right">       13.69</td>
    <td align="right">        7.79</td>
    <td align="right">        7.32</td>
    <td align="right">        7.57</td>
    <td align="right">        8.03</td>
    <td align="right">       38.30</td>
    <td align="right">      109.74</td>
    <td align="right">      196.74</td>
    <td align="right">      853.37</td>
    <td align="right">      196.74</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        9.45</td>
    <td align="right">        6.20</td>
    <td align="right">        5.17</td>
    <td align="right">        1.92</td>
    <td align="right">      0.6707</td>
    <td align="right">      0.3818</td>
    <td align="right">      0.3586</td>
    <td align="right">      0.3711</td>
    <td align="right">      0.3937</td>
    <td align="right">        1.88</td>
    <td align="right">        5.38</td>
    <td align="right">        9.64</td>
    <td align="right">       41.81</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      202.34</td>
    <td align="right">      132.73</td>
    <td align="right">      110.76</td>
    <td align="right">       41.10</td>
    <td align="right">       14.36</td>
    <td align="right">        8.17</td>
    <td align="right">        7.68</td>
    <td align="right">        7.94</td>
    <td align="right">        8.43</td>
    <td align="right">       40.17</td>
    <td align="right">      115.12</td>
    <td align="right">      206.38</td>
    <td align="right">      895.18</td>
    <td align="right">      206.38</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      192.89</td>
    <td align="right">      126.53</td>
    <td align="right">      105.59</td>
    <td align="right">       39.18</td>
    <td align="right">       13.69</td>
    <td align="right">        7.79</td>
    <td align="right">        7.32</td>
    <td align="right">        7.57</td>
    <td align="right">        8.03</td>
    <td align="right">       38.30</td>
    <td align="right">      109.74</td>
    <td align="right">      196.74</td>
    <td align="right">      853.37</td>
    <td align="right">      196.74</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFFOURPTNINEPERCENT ($)</td>
    <td align="right">        9.45</td>
    <td align="right">        6.20</td>
    <td align="right">        5.17</td>
    <td align="right">        1.92</td>
    <td align="right">      0.6707</td>
    <td align="right">      0.3818</td>
    <td align="right">      0.3586</td>
    <td align="right">      0.3711</td>
    <td align="right">      0.3937</td>
    <td align="right">        1.88</td>
    <td align="right">        5.38</td>
    <td align="right">        9.64</td>
    <td align="right">       41.81</td>
    <td align="right">        9.64</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      192.89</td>
    <td align="right">      126.53</td>
    <td align="right">      105.59</td>
    <td align="right">       39.18</td>
    <td align="right">       13.69</td>
    <td align="right">        7.79</td>
    <td align="right">        7.32</td>
    <td align="right">        7.57</td>
    <td align="right">        8.03</td>
    <td align="right">       38.30</td>
    <td align="right">      109.74</td>
    <td align="right">      196.74</td>
    <td align="right">      853.37</td>
    <td align="right">      196.74</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       28.04</td>
    <td align="right">       19.00</td>
    <td align="right">       14.46</td>
    <td align="right">        5.48</td>
    <td align="right">        1.84</td>
    <td align="right">      0.9926</td>
    <td align="right">      0.9091</td>
    <td align="right">      0.9478</td>
    <td align="right">        1.06</td>
    <td align="right">        5.26</td>
    <td align="right">       15.86</td>
    <td align="right">       29.45</td>
    <td align="right">      123.30</td>
    <td align="right">       29.45</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       28.04</td>
    <td align="right">       19.00</td>
    <td align="right">       14.46</td>
    <td align="right">        5.48</td>
    <td align="right">        1.84</td>
    <td align="right">      0.9926</td>
    <td align="right">      0.9091</td>
    <td align="right">      0.9478</td>
    <td align="right">        1.06</td>
    <td align="right">        5.26</td>
    <td align="right">       15.86</td>
    <td align="right">       29.45</td>
    <td align="right">      123.30</td>
    <td align="right">       29.45</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       28.04</td>
    <td align="right">       19.00</td>
    <td align="right">       14.46</td>
    <td align="right">        5.48</td>
    <td align="right">        1.84</td>
    <td align="right">      0.9926</td>
    <td align="right">      0.9091</td>
    <td align="right">      0.9478</td>
    <td align="right">        1.06</td>
    <td align="right">        5.26</td>
    <td align="right">       15.86</td>
    <td align="right">       29.45</td>
    <td align="right">      123.30</td>
    <td align="right">       29.45</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       28.04</td>
    <td align="right">       19.00</td>
    <td align="right">       14.46</td>
    <td align="right">        5.48</td>
    <td align="right">        1.84</td>
    <td align="right">      0.9926</td>
    <td align="right">      0.9091</td>
    <td align="right">      0.9478</td>
    <td align="right">        1.06</td>
    <td align="right">        5.26</td>
    <td align="right">       15.86</td>
    <td align="right">       29.45</td>
    <td align="right">      123.30</td>
    <td align="right">       29.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       28.04</td>
    <td align="right">       19.00</td>
    <td align="right">       14.46</td>
    <td align="right">        5.48</td>
    <td align="right">        1.84</td>
    <td align="right">      0.9926</td>
    <td align="right">      0.9091</td>
    <td align="right">      0.9478</td>
    <td align="right">        1.06</td>
    <td align="right">        5.26</td>
    <td align="right">       15.86</td>
    <td align="right">       29.45</td>
    <td align="right">      123.30</td>
    <td align="right">       29.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       28.04</td>
    <td align="right">       19.00</td>
    <td align="right">       14.46</td>
    <td align="right">        5.48</td>
    <td align="right">        1.84</td>
    <td align="right">      0.9926</td>
    <td align="right">      0.9091</td>
    <td align="right">      0.9478</td>
    <td align="right">        1.06</td>
    <td align="right">        5.26</td>
    <td align="right">       15.86</td>
    <td align="right">       29.45</td>
    <td align="right">      123.30</td>
    <td align="right">       29.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2011</td>
    <td align="right">      0.1928</td>
    <td align="right">      0.1483</td>
    <td align="right">      0.1053</td>
    <td align="right">      0.0247</td>
    <td align="right">      0.0047</td>
    <td align="right">      0.0138</td>
    <td align="right">      0.0332</td>
    <td align="right">      0.1494</td>
    <td align="right">      0.1884</td>
    <td align="right">      0.2155</td>
    <td align="right">        1.51</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CO_MONTHLYGASRATES</td>
    <td align="right">        6.88</td>
    <td align="right">        6.66</td>
    <td align="right">        7.30</td>
    <td align="right">        7.15</td>
    <td align="right">        7.42</td>
    <td align="right">        7.85</td>
    <td align="right">        8.05</td>
    <td align="right">        7.99</td>
    <td align="right">        7.58</td>
    <td align="right">        7.28</td>
    <td align="right">        6.92</td>
    <td align="right">        6.68</td>
    <td align="right">       87.76</td>
    <td align="right">        8.05</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          CO_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFFOURPTNINEPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFFOURPTNINEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
