<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Office Pre-1980 V1.2_4.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2010-02-05
  10:04:49 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:04 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Office Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  10:04:49</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      692.97</td>
    <td align="right">     1355.69</td>
    <td align="right">     1355.69</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      692.97</td>
    <td align="right">     1355.69</td>
    <td align="right">     1355.69</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1483.89</td>
    <td align="right">     2903.00</td>
    <td align="right">     2903.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1483.89</td>
    <td align="right">     2903.00</td>
    <td align="right">     2903.00</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      370.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       13.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      110.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      310.09</td>
    <td align="right">      382.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      370.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       13.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      102.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      110.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      236.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      241.45</td>
    <td align="right">      749.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      606.65</td>
    <td align="right">      749.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      236.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      241.45</td>
    <td align="right">      749.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      606.65</td>
    <td align="right">      749.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      310.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      310.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      310.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      310.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3079.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE">CORE_ZN PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE">PERIMETER_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE">PERIMETER_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE">PERIMETER_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE">PERIMETER_ZN_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:04 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       20.64</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       16.73</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">     19.4800</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">           0</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.20</td>
    <td align="right">       10.90</td>
    <td align="right">       22.30</td>
    <td align="right">           0</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       84.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">      113.45</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       56.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       56.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7753.88</td>
    <td align="right">     6088.40</td>
    <td align="right">     1665.48</td>
    <td align="right">        0.79</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    21137.82</td>
    <td align="right">    16286.16</td>
    <td align="right">     4851.67</td>
    <td align="right">        0.77</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12502.02</td>
    <td align="right">     9848.88</td>
    <td align="right">     2653.14</td>
    <td align="right">        0.79</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22022.93</td>
    <td align="right">    16552.41</td>
    <td align="right">     5470.51</td>
    <td align="right">        0.75</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12116.66</td>
    <td align="right">     9677.03</td>
    <td align="right">     2439.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.63</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    14484.93</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    29289.83</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    18107.64</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    28875.91</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    18086.97</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.45</td>
    <td align="right">      523.44</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.18</td>
    <td align="right">     1343.18</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.73</td>
    <td align="right">      850.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.16</td>
    <td align="right">     1321.61</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.73</td>
    <td align="right">      849.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.51</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     5267.96</td>
    <td align="right">       0.376</td>
    <td align="right">       0.451</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       23.49</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     6303.73</td>
    <td align="right">       0.450</td>
    <td align="right">       0.540</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       27.20</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3917.85</td>
    <td align="right">       0.280</td>
    <td align="right">       0.336</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">       22.75</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     4683.36</td>
    <td align="right">       0.334</td>
    <td align="right">       0.401</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       25.96</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6122.38</td>
    <td align="right">       0.437</td>
    <td align="right">       0.525</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       24.77</td>
    <td align="right">     0.01585</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3886.20</td>
    <td align="right">       0.146</td>
    <td align="right">       0.175</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:10:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    26163.30</td>
    <td align="right">       0.983</td>
    <td align="right">       1.179</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    16263.79</td>
    <td align="right">       0.611</td>
    <td align="right">       0.733</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    25743.26</td>
    <td align="right">       0.967</td>
    <td align="right">       1.160</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    16242.82</td>
    <td align="right">       0.610</td>
    <td align="right">       0.732</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2531.00</td>
    <td align="right">     4266.83</td>
    <td align="right">     2146.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3052.00</td>
    <td align="right">     4224.83</td>
    <td align="right">     2605.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3243.00</td>
    <td align="right">     4251.50</td>
    <td align="right">     2783.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3324.50</td>
    <td align="right">     4458.00</td>
    <td align="right">     3014.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3360.00</td>
    <td align="right">     4286.50</td>
    <td align="right">     2877.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3697.33</td>
    <td align="right">     4497.00</td>
    <td align="right">     3079.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      118.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     1052.17</td>
    <td align="right">        0.00</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     1110.50</td>
    <td align="right">        1.00</td>
    <td align="right">      138.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     1100.17</td>
    <td align="right">        0.17</td>
    <td align="right">      135.83</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     1100.67</td>
    <td align="right">        1.00</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1582.00</td>
    <td align="right">        2.17</td>
    <td align="right">      156.50</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.451278</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.732912</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.731967</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.451278</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.732912</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.731967</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.451278</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.732912</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.731967</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.451278</td>
    <td align="right">    0.080548</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        1.18</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.732912</td>
    <td align="right">    0.036222</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        1.16</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.731967</td>
    <td align="right">    0.036222</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.451278</td>
    <td align="right">     7753.88</td>
    <td align="right">    0.785207</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        1.18</td>
    <td align="right">    21137.82</td>
    <td align="right">    0.770475</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.732912</td>
    <td align="right">    12502.02</td>
    <td align="right">    0.787783</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">        1.16</td>
    <td align="right">    22022.93</td>
    <td align="right">    0.751599</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.731967</td>
    <td align="right">    12116.66</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    14484.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    29289.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">    18107.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">    28875.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">    18086.97</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.451278</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">    0.732912</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">    0.731967</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.002362</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.840</td>
    <td align="right">      15.113</td>
    <td align="right">       0.000</td>
    <td align="right">     408.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.919</td>
    <td align="right">      16.998</td>
    <td align="right">       0.000</td>
    <td align="right">     335.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.070</td>
    <td align="right">      20.235</td>
    <td align="right">       0.000</td>
    <td align="right">     317.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.668</td>
    <td align="right">      26.879</td>
    <td align="right">       0.000</td>
    <td align="right">     153.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.496</td>
    <td align="right">      33.811</td>
    <td align="right">       0.000</td>
    <td align="right">      63.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.505</td>
    <td align="right">      43.636</td>
    <td align="right">       0.000</td>
    <td align="right">       3.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.874</td>
    <td align="right">      52.514</td>
    <td align="right">       0.000</td>
    <td align="right">      48.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.664</td>
    <td align="right">      50.012</td>
    <td align="right">       0.000</td>
    <td align="right">      29.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.726</td>
    <td align="right">      45.359</td>
    <td align="right">       0.000</td>
    <td align="right">      23.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.812</td>
    <td align="right">      32.085</td>
    <td align="right">       0.000</td>
    <td align="right">     121.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      21.182</td>
    <td align="right">      27.196</td>
    <td align="right">       0.000</td>
    <td align="right">     246.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.856</td>
    <td align="right">      17.838</td>
    <td align="right">       0.000</td>
    <td align="right">     394.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.071</td>
    <td align="right">      31.995</td>
    <td align="right">       0.000</td>
    <td align="right">    2146.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.840</td>
    <td align="right">      15.113</td>
    <td align="right">       0.000</td>
    <td align="right">       3.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.874</td>
    <td align="right">      52.514</td>
    <td align="right">       0.000</td>
    <td align="right">     408.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.340</td>
    <td align="right">       8.848</td>
    <td align="right">       0.000</td>
    <td align="right">     389.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.449</td>
    <td align="right">      11.317</td>
    <td align="right">       0.000</td>
    <td align="right">     334.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.634</td>
    <td align="right">      14.627</td>
    <td align="right">       0.000</td>
    <td align="right">     338.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.194</td>
    <td align="right">      21.516</td>
    <td align="right">       0.000</td>
    <td align="right">     226.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.904</td>
    <td align="right">      29.017</td>
    <td align="right">       0.000</td>
    <td align="right">     159.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.072</td>
    <td align="right">      40.112</td>
    <td align="right">       0.000</td>
    <td align="right">      52.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.510</td>
    <td align="right">      50.845</td>
    <td align="right">       0.000</td>
    <td align="right">      57.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.155</td>
    <td align="right">      46.674</td>
    <td align="right">       0.000</td>
    <td align="right">      40.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.277</td>
    <td align="right">      40.616</td>
    <td align="right">       0.000</td>
    <td align="right">      88.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.487</td>
    <td align="right">      26.122</td>
    <td align="right">       0.000</td>
    <td align="right">     202.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.673</td>
    <td align="right">      22.120</td>
    <td align="right">       0.000</td>
    <td align="right">     322.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.358</td>
    <td align="right">      11.867</td>
    <td align="right">       0.000</td>
    <td align="right">     393.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.607</td>
    <td align="right">      27.177</td>
    <td align="right">       0.000</td>
    <td align="right">    2605.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.340</td>
    <td align="right">       8.848</td>
    <td align="right">       0.000</td>
    <td align="right">      40.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.510</td>
    <td align="right">      50.845</td>
    <td align="right">       0.000</td>
    <td align="right">     393.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.309</td>
    <td align="right">       8.814</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.353</td>
    <td align="right">      11.338</td>
    <td align="right">       0.000</td>
    <td align="right">     378.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.403</td>
    <td align="right">      14.741</td>
    <td align="right">       0.000</td>
    <td align="right">     399.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.034</td>
    <td align="right">      21.635</td>
    <td align="right">       0.000</td>
    <td align="right">     245.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.042</td>
    <td align="right">      28.794</td>
    <td align="right">       0.000</td>
    <td align="right">     139.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.240</td>
    <td align="right">      39.706</td>
    <td align="right">       0.000</td>
    <td align="right">      37.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.601</td>
    <td align="right">      50.266</td>
    <td align="right">       0.000</td>
    <td align="right">      47.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.232</td>
    <td align="right">      46.685</td>
    <td align="right">       0.000</td>
    <td align="right">      33.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.213</td>
    <td align="right">      40.952</td>
    <td align="right">       0.000</td>
    <td align="right">      84.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.210</td>
    <td align="right">      26.438</td>
    <td align="right">       0.000</td>
    <td align="right">     228.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.527</td>
    <td align="right">      22.267</td>
    <td align="right">       0.000</td>
    <td align="right">     351.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.349</td>
    <td align="right">      11.825</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.563</td>
    <td align="right">      27.157</td>
    <td align="right">       0.000</td>
    <td align="right">    2783.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.309</td>
    <td align="right">       8.814</td>
    <td align="right">       0.000</td>
    <td align="right">      33.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.601</td>
    <td align="right">      50.266</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.318</td>
    <td align="right">       8.862</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.351</td>
    <td align="right">      11.392</td>
    <td align="right">       0.000</td>
    <td align="right">     381.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.390</td>
    <td align="right">      14.805</td>
    <td align="right">       0.000</td>
    <td align="right">     435.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.818</td>
    <td align="right">      21.905</td>
    <td align="right">       0.000</td>
    <td align="right">     294.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.758</td>
    <td align="right">      29.249</td>
    <td align="right">       0.000</td>
    <td align="right">     173.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.075</td>
    <td align="right">      40.138</td>
    <td align="right">       0.000</td>
    <td align="right">      48.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.518</td>
    <td align="right">      51.002</td>
    <td align="right">       0.000</td>
    <td align="right">      58.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.119</td>
    <td align="right">      47.366</td>
    <td align="right">       0.000</td>
    <td align="right">      42.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.007</td>
    <td align="right">      41.584</td>
    <td align="right">       0.000</td>
    <td align="right">     107.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      20.951</td>
    <td align="right">      26.828</td>
    <td align="right">       0.000</td>
    <td align="right">     279.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.508</td>
    <td align="right">      22.346</td>
    <td align="right">       0.000</td>
    <td align="right">     357.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.359</td>
    <td align="right">      11.867</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.451</td>
    <td align="right">      27.484</td>
    <td align="right">       0.000</td>
    <td align="right">    3014.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.318</td>
    <td align="right">       8.862</td>
    <td align="right">       0.000</td>
    <td align="right">      42.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.518</td>
    <td align="right">      51.002</td>
    <td align="right">       0.000</td>
    <td align="right">     435.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.310</td>
    <td align="right">       8.814</td>
    <td align="right">       0.000</td>
    <td align="right">     420.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.363</td>
    <td align="right">      11.327</td>
    <td align="right">       0.000</td>
    <td align="right">     369.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.484</td>
    <td align="right">      14.672</td>
    <td align="right">       0.000</td>
    <td align="right">     387.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.088</td>
    <td align="right">      21.560</td>
    <td align="right">       0.000</td>
    <td align="right">     257.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      21.898</td>
    <td align="right">      29.000</td>
    <td align="right">       0.000</td>
    <td align="right">     165.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.091</td>
    <td align="right">      40.319</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.524</td>
    <td align="right">      51.046</td>
    <td align="right">       0.000</td>
    <td align="right">      58.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.147</td>
    <td align="right">      47.201</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      22.142</td>
    <td align="right">      41.219</td>
    <td align="right">       0.000</td>
    <td align="right">     103.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.131</td>
    <td align="right">      26.541</td>
    <td align="right">       0.000</td>
    <td align="right">     255.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.548</td>
    <td align="right">      22.241</td>
    <td align="right">       0.000</td>
    <td align="right">     352.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.349</td>
    <td align="right">      11.825</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.526</td>
    <td align="right">      27.353</td>
    <td align="right">       0.000</td>
    <td align="right">    2877.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.310</td>
    <td align="right">       8.814</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.524</td>
    <td align="right">      51.046</td>
    <td align="right">       0.000</td>
    <td align="right">     420.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  10467.4469</td>
    <td align="right">     14.9576</td>
    <td align="right">     17.8146</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11695.0801</td>
    <td align="right">   4144.3442</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   8959.7903</td>
    <td align="right">     13.0334</td>
    <td align="right">     15.9982</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10504.1384</td>
    <td align="right">   3569.4246</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   8683.2518</td>
    <td align="right">     13.4515</td>
    <td align="right">     18.1758</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11938.9201</td>
    <td align="right">   3537.6739</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   6620.4932</td>
    <td align="right">     11.0585</td>
    <td align="right">     16.4710</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10823.3811</td>
    <td align="right">   2773.9854</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   5923.7035</td>
    <td align="right">     10.4237</td>
    <td align="right">     16.4602</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10818.6307</td>
    <td align="right">   2532.6026</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   5612.0628</td>
    <td align="right">     10.1455</td>
    <td align="right">     16.4740</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10828.7729</td>
    <td align="right">   2425.1905</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   5818.6762</td>
    <td align="right">     10.5526</td>
    <td align="right">     17.1898</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11299.3837</td>
    <td align="right">   2517.6833</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   6074.0671</td>
    <td align="right">     10.9884</td>
    <td align="right">     17.8552</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11736.6970</td>
    <td align="right">   2625.5744</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   5410.8107</td>
    <td align="right">      9.6499</td>
    <td align="right">     15.4542</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10157.9311</td>
    <td align="right">   2325.6268</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   6438.6468</td>
    <td align="right">     11.0001</td>
    <td align="right">     16.8176</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11052.2089</td>
    <td align="right">   2721.2466</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   7964.9017</td>
    <td align="right">     12.4761</td>
    <td align="right">     17.1196</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11245.9111</td>
    <td align="right">   3258.1454</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   9946.3231</td>
    <td align="right">     14.4098</td>
    <td align="right">     17.5688</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11534.9996</td>
    <td align="right">   3956.8376</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  87920.1743</td>
    <td align="right">    142.1471</td>
    <td align="right">    203.3992</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right"> 133636.0549</td>
    <td align="right">  36388.3351</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   5410.8107</td>
    <td align="right">      9.6499</td>
    <td align="right">     15.4542</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10157.9311</td>
    <td align="right">   2325.6268</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  10467.4469</td>
    <td align="right">     14.9576</td>
    <td align="right">     18.1758</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11938.9201</td>
    <td align="right">   4144.3442</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.767</td>
    <td align="right">       0.537</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.539</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.542</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.547</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.548</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.547</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.541</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.539</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.777</td>
    <td align="right">       0.543</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.537</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.537</td>
    <td align="right">       0.851</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.537</td>
    <td align="right">       0.842</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.539</td>
    <td align="right">       0.827</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.541</td>
    <td align="right">       0.797</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.543</td>
    <td align="right">       0.789</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.546</td>
    <td align="right">       0.776</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.549</td>
    <td align="right">       0.762</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.547</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.546</td>
    <td align="right">       0.778</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.543</td>
    <td align="right">       0.796</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.540</td>
    <td align="right">       0.820</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.538</td>
    <td align="right">       0.837</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.542</td>
    <td align="right">       0.804</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.537</td>
    <td align="right">       0.762</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.549</td>
    <td align="right">       0.851</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.537</td>
    <td align="right">       0.896</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.537</td>
    <td align="right">       0.886</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.538</td>
    <td align="right">       0.870</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.540</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.543</td>
    <td align="right">       0.830</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.547</td>
    <td align="right">       0.817</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.549</td>
    <td align="right">       0.802</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.547</td>
    <td align="right">       0.816</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.546</td>
    <td align="right">       0.819</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.543</td>
    <td align="right">       0.837</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.540</td>
    <td align="right">       0.863</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.538</td>
    <td align="right">       0.881</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.542</td>
    <td align="right">       0.846</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.537</td>
    <td align="right">       0.802</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.549</td>
    <td align="right">       0.896</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.537</td>
    <td align="right">       0.851</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.536</td>
    <td align="right">       0.842</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.538</td>
    <td align="right">       0.827</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.540</td>
    <td align="right">       0.797</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.542</td>
    <td align="right">       0.788</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.546</td>
    <td align="right">       0.776</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.549</td>
    <td align="right">       0.762</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.547</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.545</td>
    <td align="right">       0.778</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.542</td>
    <td align="right">       0.795</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.540</td>
    <td align="right">       0.819</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.538</td>
    <td align="right">       0.837</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.542</td>
    <td align="right">       0.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.536</td>
    <td align="right">       0.762</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.549</td>
    <td align="right">       0.851</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.537</td>
    <td align="right">       0.896</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.537</td>
    <td align="right">       0.886</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.538</td>
    <td align="right">       0.870</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.541</td>
    <td align="right">       0.839</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.543</td>
    <td align="right">       0.830</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.547</td>
    <td align="right">       0.817</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.549</td>
    <td align="right">       0.802</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.547</td>
    <td align="right">       0.816</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.546</td>
    <td align="right">       0.819</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.542</td>
    <td align="right">       0.837</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.540</td>
    <td align="right">       0.863</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.538</td>
    <td align="right">       0.881</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.542</td>
    <td align="right">       0.846</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.537</td>
    <td align="right">       0.802</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.549</td>
    <td align="right">       0.896</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180226E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.264846E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167993E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209318E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249890E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.120895E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187544E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  104659.687</td>
    <td align="right">       0.000</td>
    <td align="right">0.460495E+09</td>
    <td align="right">0.141632E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129700E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  604578.984</td>
    <td align="right">       0.000</td>
    <td align="right">0.164395E+09</td>
    <td align="right">0.422303E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418321E+09</td>
    <td align="right">0.411099E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1668709.858</td>
    <td align="right"> 4113356.582</td>
    <td align="right"> 9239452.758</td>
    <td align="right">0.605465E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162919E+09</td>
    <td align="right">0.449432E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  946727.443</td>
    <td align="right">  311185.576</td>
    <td align="right">       0.000</td>
    <td align="right">0.288183E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391541E+09</td>
    <td align="right">0.151264E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1527520.465</td>
    <td align="right"> 1713736.326</td>
    <td align="right">0.132279E+08</td>
    <td align="right">0.481386E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109094E+10</td>
    <td align="right">0.153841E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  584307.617</td>
    <td align="right">       0.000</td>
    <td align="right">0.843309E+08</td>
    <td align="right">0.410284E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169600E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  150059.490</td>
    <td align="right">   44378.601</td>
    <td align="right">0.337176E+09</td>
    <td align="right">0.180904E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184660E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11336.011</td>
    <td align="right">       0.000</td>
    <td align="right">0.106422E+10</td>
    <td align="right">0.436911E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183916E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.222250E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165990E+11</td>
    <td align="right">0.657190E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5597899.554</td>
    <td align="right"> 6182657.085</td>
    <td align="right">0.103062E+11</td>
    <td align="right">0.257385E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162919E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249890E+10</td>
    <td align="right">0.449432E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1668709.858</td>
    <td align="right"> 4113356.582</td>
    <td align="right">0.264846E+10</td>
    <td align="right">0.605465E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164153E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.296533E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187021E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8189.511</td>
    <td align="right">       0.000</td>
    <td align="right">0.244737E+10</td>
    <td align="right">0.200875E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.524008E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   41611.940</td>
    <td align="right">       0.000</td>
    <td align="right">0.198812E+10</td>
    <td align="right">0.554600E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.545094E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158469.599</td>
    <td align="right">       0.000</td>
    <td align="right">0.981895E+09</td>
    <td align="right">0.116077E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.507958E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  601688.068</td>
    <td align="right">       0.000</td>
    <td align="right">0.460887E+09</td>
    <td align="right">0.184555E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284073E+09</td>
    <td align="right">0.577265E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  800595.804</td>
    <td align="right">       0.000</td>
    <td align="right">0.678049E+08</td>
    <td align="right">0.229731E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112554E+09</td>
    <td align="right">0.389852E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  525300.218</td>
    <td align="right"> 3421529.578</td>
    <td align="right">0.182567E+08</td>
    <td align="right">0.106477E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276601E+09</td>
    <td align="right">0.172409E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1015540.760</td>
    <td align="right">  868630.254</td>
    <td align="right">0.570971E+08</td>
    <td align="right">0.134035E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489604E+09</td>
    <td align="right">0.279195E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  601859.841</td>
    <td align="right">       0.000</td>
    <td align="right">0.289751E+09</td>
    <td align="right">0.178992E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482291E+09</td>
    <td align="right"> 2262459.499</td>
    <td align="right">       0.000</td>
    <td align="right">  635002.630</td>
    <td align="right">       0.000</td>
    <td align="right">0.747580E+09</td>
    <td align="right">0.199895E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239243E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   46409.676</td>
    <td align="right">       0.000</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.472343E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.683624E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.277549E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388096E+10</td>
    <td align="right">0.650170E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4434668.048</td>
    <td align="right"> 4290159.833</td>
    <td align="right">0.145262E+11</td>
    <td align="right">0.127254E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.683624E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.182567E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545094E+09</td>
    <td align="right">0.389852E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1015540.760</td>
    <td align="right"> 3421529.578</td>
    <td align="right">0.296533E+10</td>
    <td align="right">0.229731E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.185349E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176108E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.155019E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.928699E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.141143E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295071E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9595.645</td>
    <td align="right">       0.000</td>
    <td align="right">0.649342E+09</td>
    <td align="right">0.188366E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.315612E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  314800.695</td>
    <td align="right">       0.000</td>
    <td align="right">0.255532E+09</td>
    <td align="right">0.123636E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166344E+09</td>
    <td align="right">0.349143E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  641027.927</td>
    <td align="right">   42200.405</td>
    <td align="right">0.210981E+08</td>
    <td align="right">0.167867E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.639227E+08</td>
    <td align="right">0.242501E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  382201.629</td>
    <td align="right">  279591.820</td>
    <td align="right"> 4810297.360</td>
    <td align="right">0.763824E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170483E+09</td>
    <td align="right">0.986241E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  579523.780</td>
    <td align="right">       0.000</td>
    <td align="right">0.230607E+08</td>
    <td align="right">0.927704E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.316872E+09</td>
    <td align="right">0.119916E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  156487.002</td>
    <td align="right">   13143.715</td>
    <td align="right">0.192376E+09</td>
    <td align="right">0.593549E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318925E+09</td>
    <td align="right">  422582.648</td>
    <td align="right">       0.000</td>
    <td align="right">   14019.608</td>
    <td align="right">  106762.895</td>
    <td align="right">0.500045E+09</td>
    <td align="right">0.107441E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.797010E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110392E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.168569E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183741E+10</td>
    <td align="right">0.388454E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2097656.285</td>
    <td align="right">  441698.836</td>
    <td align="right">0.925098E+10</td>
    <td align="right">0.549592E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4810297.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318925E+09</td>
    <td align="right">0.242501E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  641027.927</td>
    <td align="right">  279591.820</td>
    <td align="right">0.185349E+10</td>
    <td align="right">0.167867E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.312678E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164484E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.262734E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267065E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.250930E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332815E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2793.933</td>
    <td align="right">       0.000</td>
    <td align="right">0.126197E+10</td>
    <td align="right"> 5161718.405</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531092E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  183621.558</td>
    <td align="right">       0.000</td>
    <td align="right">0.517201E+09</td>
    <td align="right">0.901538E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331282E+09</td>
    <td align="right">0.547240E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  527286.034</td>
    <td align="right">  491915.655</td>
    <td align="right">0.633628E+08</td>
    <td align="right">0.187459E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124629E+09</td>
    <td align="right">0.383613E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  327020.130</td>
    <td align="right"> 2412903.847</td>
    <td align="right">0.170765E+08</td>
    <td align="right">0.100051E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.312864E+09</td>
    <td align="right">0.150841E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  525941.693</td>
    <td align="right"> 1291848.950</td>
    <td align="right">0.589927E+08</td>
    <td align="right">0.107470E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.511501E+09</td>
    <td align="right">0.165185E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   95218.646</td>
    <td align="right">   73133.914</td>
    <td align="right">0.382450E+09</td>
    <td align="right">0.486857E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.336228E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6982.644</td>
    <td align="right">  796157.862</td>
    <td align="right">0.102619E+10</td>
    <td align="right"> 7402723.344</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118620E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.187571E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.284383E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264219E+10</td>
    <td align="right">0.605697E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1668864.639</td>
    <td align="right"> 5065960.229</td>
    <td align="right">0.163102E+11</td>
    <td align="right">0.546384E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.170765E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.531092E+09</td>
    <td align="right">0.383613E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  527286.034</td>
    <td align="right"> 2412903.847</td>
    <td align="right">0.312678E+10</td>
    <td align="right">0.187459E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.185349E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.329419E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.153544E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155495E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3008.156</td>
    <td align="right">       0.000</td>
    <td align="right">0.134787E+10</td>
    <td align="right"> 6767681.526</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251138E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   99427.575</td>
    <td align="right">       0.000</td>
    <td align="right">0.644485E+09</td>
    <td align="right">0.692719E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277915E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  600192.438</td>
    <td align="right">       0.000</td>
    <td align="right">0.281393E+09</td>
    <td align="right">0.122301E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155317E+09</td>
    <td align="right">0.295831E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  761452.240</td>
    <td align="right">   12245.586</td>
    <td align="right">0.424279E+08</td>
    <td align="right">0.150617E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.670132E+08</td>
    <td align="right">0.226155E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  417872.868</td>
    <td align="right"> 1981376.973</td>
    <td align="right">0.112330E+08</td>
    <td align="right">0.655818E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162470E+09</td>
    <td align="right">0.904781E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  706086.627</td>
    <td align="right">  855285.514</td>
    <td align="right">0.363590E+08</td>
    <td align="right">0.841468E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290393E+09</td>
    <td align="right">0.104334E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  255321.971</td>
    <td align="right">    2248.961</td>
    <td align="right">0.202365E+09</td>
    <td align="right">0.720632E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230343E+09</td>
    <td align="right">  433762.518</td>
    <td align="right">       0.000</td>
    <td align="right">   81813.764</td>
    <td align="right">   91740.649</td>
    <td align="right">0.551735E+09</td>
    <td align="right">0.411092E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.820159E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2480.960</td>
    <td align="right">       0.000</td>
    <td align="right">0.109981E+10</td>
    <td align="right"> 3176023.622</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.168570E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170504E+10</td>
    <td align="right">0.357084E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2927656.599</td>
    <td align="right"> 2942897.682</td>
    <td align="right">0.929231E+10</td>
    <td align="right">0.615035E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.112330E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290393E+09</td>
    <td align="right">0.226155E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  761452.240</td>
    <td align="right"> 1981376.973</td>
    <td align="right">0.185349E+10</td>
    <td align="right">0.150617E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.519017E+10</td>
    <td align="right"> 6213942.284</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410325E+10</td>
    <td align="right"> 2355506.651</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315309E+10</td>
    <td align="right"> 2583636.528</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161074E+10</td>
    <td align="right">0.295811E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108834E+10</td>
    <td align="right">0.323893E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.784306E+09</td>
    <td align="right">0.153262E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.726213E+09</td>
    <td align="right">0.292257E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.815864E+09</td>
    <td align="right">0.212735E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.885309E+09</td>
    <td align="right">0.517614E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137867E+10</td>
    <td align="right">0.593719E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257144E+10</td>
    <td align="right"> 3544546.329</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450816E+10</td>
    <td align="right"> 3067587.265</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268155E+11</td>
    <td align="right">0.753076E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.726213E+09</td>
    <td align="right"> 2355506.651</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519017E+10</td>
    <td align="right">0.292257E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212587E+11</td>
    <td align="right">0.140152E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172471E+11</td>
    <td align="right">0.195046E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134487E+11</td>
    <td align="right">0.541853E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.715644E+10</td>
    <td align="right">0.204428E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401963E+10</td>
    <td align="right">0.754181E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219509E+10</td>
    <td align="right">0.230316E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192187E+10</td>
    <td align="right">0.411847E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226311E+10</td>
    <td align="right">0.347835E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287342E+10</td>
    <td align="right">0.120297E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574207E+10</td>
    <td align="right">0.648324E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119090E+11</td>
    <td align="right">0.867129E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196869E+11</td>
    <td align="right">0.138736E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109722E+12</td>
    <td align="right">0.128982E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.192187E+10</td>
    <td align="right">0.138736E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212587E+11</td>
    <td align="right">0.411847E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142892E+11</td>
    <td align="right">0.187959E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115646E+11</td>
    <td align="right"> 3534783.804</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.889996E+10</td>
    <td align="right">0.186321E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.469032E+10</td>
    <td align="right">0.744119E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245550E+10</td>
    <td align="right">0.461208E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134128E+10</td>
    <td align="right">0.159178E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120317E+10</td>
    <td align="right">0.278770E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141856E+10</td>
    <td align="right">0.204284E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184195E+10</td>
    <td align="right">0.516696E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.378611E+10</td>
    <td align="right">0.927805E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.795056E+10</td>
    <td align="right">0.211543E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130630E+11</td>
    <td align="right"> 7848810.112</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.725042E+11</td>
    <td align="right">0.763738E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120317E+10</td>
    <td align="right"> 3534783.804</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142892E+11</td>
    <td align="right">0.278770E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227929E+11</td>
    <td align="right">0.111441E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188067E+11</td>
    <td align="right"> 4843109.398</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147972E+11</td>
    <td align="right">0.166863E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.782018E+10</td>
    <td align="right">0.742076E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401675E+10</td>
    <td align="right">0.391591E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.213848E+10</td>
    <td align="right">0.190310E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188510E+10</td>
    <td align="right">0.362182E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223397E+10</td>
    <td align="right">0.254289E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297847E+10</td>
    <td align="right">0.548418E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.618774E+10</td>
    <td align="right">0.974342E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127213E+11</td>
    <td align="right">0.273718E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208890E+11</td>
    <td align="right">0.117384E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117268E+12</td>
    <td align="right">0.925125E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188510E+10</td>
    <td align="right"> 4843109.398</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227929E+11</td>
    <td align="right">0.362182E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143079E+11</td>
    <td align="right">0.186065E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115976E+11</td>
    <td align="right"> 6160882.497</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.900192E+10</td>
    <td align="right">0.273833E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.463100E+10</td>
    <td align="right">0.124978E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251700E+10</td>
    <td align="right">0.598740E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.138066E+10</td>
    <td align="right">0.163751E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121362E+10</td>
    <td align="right">0.275382E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143183E+10</td>
    <td align="right">0.214771E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.186402E+10</td>
    <td align="right">0.560880E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.384559E+10</td>
    <td align="right">0.143873E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.796581E+10</td>
    <td align="right">0.251007E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130721E+11</td>
    <td align="right"> 7750476.922</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728290E+11</td>
    <td align="right">0.805252E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121362E+10</td>
    <td align="right"> 6160882.497</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143079E+11</td>
    <td align="right">0.275382E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110620E+11</td>
    <td align="right">0.856368E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.996258E+10</td>
    <td align="right">0.684197E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111322E+11</td>
    <td align="right">0.489790E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101876E+11</td>
    <td align="right">0.203456E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.937393E+10</td>
    <td align="right">0.699247E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.968137E+10</td>
    <td align="right">0.959507E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113418E+11</td>
    <td align="right">0.338566E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109644E+11</td>
    <td align="right">0.955310E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.852624E+10</td>
    <td align="right">0.368711E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.982353E+10</td>
    <td align="right">0.146418E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103635E+11</td>
    <td align="right">0.420551E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109995E+11</td>
    <td align="right">0.772210E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123419E+12</td>
    <td align="right">0.370232E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.852624E+10</td>
    <td align="right">0.338566E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113418E+11</td>
    <td align="right">0.856368E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271376E+11</td>
    <td align="right">   18724.499</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243741E+11</td>
    <td align="right">   17765.081</td>
    <td align="right">22-FEB-14:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">     203.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277034E+11</td>
    <td align="right">   17992.254</td>
    <td align="right">22-MAR-14:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">     430.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251148E+11</td>
    <td align="right">   20065.798</td>
    <td align="right">04-APR-15:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    2504.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251038E+11</td>
    <td align="right">   22689.838</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    5128.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251274E+11</td>
    <td align="right">   25950.875</td>
    <td align="right">14-JUN-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    8389.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262194E+11</td>
    <td align="right">   27781.547</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">   10220.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272341E+11</td>
    <td align="right">   26681.546</td>
    <td align="right">11-AUG-15:39</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    9120.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235707E+11</td>
    <td align="right">   24281.239</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    6719.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256458E+11</td>
    <td align="right">   20391.238</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    2829.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260953E+11</td>
    <td align="right">   18724.499</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267661E+11</td>
    <td align="right">   18724.499</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310092E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235707E+11</td>
    <td align="right">   17765.081</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277034E+11</td>
    <td align="right">   27781.547</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">   10220.048</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271376E+11</td>
    <td align="right">   18724.499</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243741E+11</td>
    <td align="right">   17765.081</td>
    <td align="right">22-FEB-14:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">     203.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277034E+11</td>
    <td align="right">   17992.254</td>
    <td align="right">22-MAR-14:30</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">     430.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251148E+11</td>
    <td align="right">   20065.798</td>
    <td align="right">04-APR-15:50</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    2504.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251038E+11</td>
    <td align="right">   22689.838</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    5128.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251274E+11</td>
    <td align="right">   25950.875</td>
    <td align="right">14-JUN-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    8389.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262194E+11</td>
    <td align="right">   27781.547</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">   10220.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272341E+11</td>
    <td align="right">   26681.546</td>
    <td align="right">11-AUG-15:39</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    9120.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235707E+11</td>
    <td align="right">   24281.239</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    6719.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256458E+11</td>
    <td align="right">   20391.238</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">    2829.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260953E+11</td>
    <td align="right">   18724.499</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267661E+11</td>
    <td align="right">   18724.499</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310092E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235707E+11</td>
    <td align="right">   17765.081</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277034E+11</td>
    <td align="right">   27781.547</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8961.612</td>
    <td align="right">    3712.536</td>
    <td align="right">    4887.351</td>
    <td align="right">       0.000</td>
    <td align="right">   10220.048</td>
    <td align="right">    1163.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.83</td>
    <td align="right">       15.75</td>
    <td align="right">        3.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.17</td>
    <td align="right">       15.93</td>
    <td align="right">        3.83</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.50</td>
    <td align="right">       20.48</td>
    <td align="right">        3.50</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       20.65</td>
    <td align="right">        1.83</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.67</td>
    <td align="right">       20.72</td>
    <td align="right">        0.67</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.50</td>
    <td align="right">        1.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.50</td>
    <td align="right">       15.96</td>
    <td align="right">        2.67</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.83</td>
    <td align="right">       16.07</td>
    <td align="right">        4.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      118.00</td>
    <td align="right">       16.21</td>
    <td align="right">       22.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.83</td>
    <td align="right">       20.78</td>
    <td align="right">        4.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.67</td>
    <td align="right">       12.89</td>
    <td align="right">       19.50</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      141.83</td>
    <td align="right">       13.07</td>
    <td align="right">       18.17</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      131.67</td>
    <td align="right">       13.73</td>
    <td align="right">       19.83</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      110.67</td>
    <td align="right">       14.54</td>
    <td align="right">       11.33</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.33</td>
    <td align="right">       15.17</td>
    <td align="right">        6.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.50</td>
    <td align="right">       17.31</td>
    <td align="right">        3.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.33</td>
    <td align="right">       20.32</td>
    <td align="right">        2.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.83</td>
    <td align="right">       17.20</td>
    <td align="right">        3.00</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.83</td>
    <td align="right">       15.56</td>
    <td align="right">        5.67</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       90.00</td>
    <td align="right">       14.78</td>
    <td align="right">        9.00</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      132.00</td>
    <td align="right">       13.92</td>
    <td align="right">       15.00</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      162.50</td>
    <td align="right">       13.10</td>
    <td align="right">       17.67</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1052.17</td>
    <td align="right">       13.84</td>
    <td align="right">      131.00</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       12.89</td>
    <td align="right">        2.17</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      162.50</td>
    <td align="right">       20.32</td>
    <td align="right">       19.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.67</td>
    <td align="right">       12.75</td>
    <td align="right">       19.50</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      146.50</td>
    <td align="right">       12.97</td>
    <td align="right">       19.00</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      134.17</td>
    <td align="right">       13.62</td>
    <td align="right">       19.33</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      115.83</td>
    <td align="right">       14.46</td>
    <td align="right">       13.00</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       72.50</td>
    <td align="right">       15.11</td>
    <td align="right">        6.83</td>
    <td align="right">       18.48</td>
    <td align="right">        0.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.50</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.67</td>
    <td align="right">       16.92</td>
    <td align="right">        3.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.83</td>
    <td align="right">       19.43</td>
    <td align="right">        2.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.17</td>
    <td align="right">       16.82</td>
    <td align="right">        3.33</td>
    <td align="right">       20.60</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.33</td>
    <td align="right">       15.47</td>
    <td align="right">        5.83</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.33</td>
    <td align="right">       14.75</td>
    <td align="right">       12.33</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      137.83</td>
    <td align="right">       13.82</td>
    <td align="right">       15.00</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      165.67</td>
    <td align="right">       12.98</td>
    <td align="right">       18.33</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1110.50</td>
    <td align="right">       13.78</td>
    <td align="right">      138.33</td>
    <td align="right">       15.99</td>
    <td align="right">        1.00</td>
    <td align="right">       24.23</td>
    <td align="right">        1.00</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">       12.75</td>
    <td align="right">        2.17</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      165.67</td>
    <td align="right">       19.43</td>
    <td align="right">       19.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.50</td>
    <td align="right">       24.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      162.67</td>
    <td align="right">       12.83</td>
    <td align="right">       19.50</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.50</td>
    <td align="right">       13.04</td>
    <td align="right">       18.67</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      136.00</td>
    <td align="right">       13.72</td>
    <td align="right">       20.17</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      119.17</td>
    <td align="right">       14.54</td>
    <td align="right">       11.83</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       72.33</td>
    <td align="right">       15.16</td>
    <td align="right">        6.00</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.17</td>
    <td align="right">       17.64</td>
    <td align="right">        3.67</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.83</td>
    <td align="right">       20.70</td>
    <td align="right">        1.83</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.00</td>
    <td align="right">       17.16</td>
    <td align="right">        3.00</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.83</td>
    <td align="right">       15.48</td>
    <td align="right">        5.83</td>
    <td align="right">       19.02</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      103.00</td>
    <td align="right">       14.78</td>
    <td align="right">       12.17</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      139.17</td>
    <td align="right">       13.92</td>
    <td align="right">       15.50</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      163.50</td>
    <td align="right">       13.06</td>
    <td align="right">       17.67</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1100.17</td>
    <td align="right">       13.84</td>
    <td align="right">      135.83</td>
    <td align="right">       16.09</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       12.83</td>
    <td align="right">        1.83</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      163.50</td>
    <td align="right">       20.70</td>
    <td align="right">       20.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.17</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.83</td>
    <td align="right">       12.76</td>
    <td align="right">       19.50</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      145.00</td>
    <td align="right">       12.96</td>
    <td align="right">       18.83</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      134.00</td>
    <td align="right">       13.64</td>
    <td align="right">       19.83</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      118.17</td>
    <td align="right">       14.51</td>
    <td align="right">       11.67</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.83</td>
    <td align="right">       15.16</td>
    <td align="right">        5.83</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.00</td>
    <td align="right">       17.21</td>
    <td align="right">        3.67</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.50</td>
    <td align="right">       19.98</td>
    <td align="right">        2.17</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.33</td>
    <td align="right">       17.15</td>
    <td align="right">        3.17</td>
    <td align="right">       20.62</td>
    <td align="right">        1.00</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.17</td>
    <td align="right">       15.50</td>
    <td align="right">        6.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.50</td>
    <td align="right">       14.77</td>
    <td align="right">       12.00</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      136.83</td>
    <td align="right">       13.82</td>
    <td align="right">       15.00</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      165.50</td>
    <td align="right">       12.98</td>
    <td align="right">       18.33</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1100.67</td>
    <td align="right">       13.78</td>
    <td align="right">      136.00</td>
    <td align="right">       16.01</td>
    <td align="right">        1.00</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       12.76</td>
    <td align="right">        2.17</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      165.50</td>
    <td align="right">       19.98</td>
    <td align="right">       19.83</td>
    <td align="right">       20.69</td>
    <td align="right">        1.00</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.386665E+09</td>
    <td align="right">     1821.35</td>
    <td align="right">18-JAN-16:19</td>
    <td align="right">        -6.4</td>
    <td align="right">        -7.3</td>
    <td align="right">0.214766E+09</td>
    <td align="right">      304.95</td>
    <td align="right">13-JAN-16:40</td>
    <td align="right">        1.60</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.459644E+09</td>
    <td align="right">     1757.53</td>
    <td align="right">17-FEB-16:40</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.5</td>
    <td align="right">0.196984E+09</td>
    <td align="right">      360.89</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.917909E+09</td>
    <td align="right">     2043.38</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.6</td>
    <td align="right">0.240344E+09</td>
    <td align="right">      355.29</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.902332E+09</td>
    <td align="right">     1682.28</td>
    <td align="right">03-APR-13:50</td>
    <td align="right">        -2.9</td>
    <td align="right">        -6.1</td>
    <td align="right">0.228324E+09</td>
    <td align="right">      386.16</td>
    <td align="right">04-APR-13:00</td>
    <td align="right">       17.00</td>
    <td align="right">        9.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.914282E+09</td>
    <td align="right">     2550.38</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">       12.43</td>
    <td align="right">0.267789E+09</td>
    <td align="right">      386.17</td>
    <td align="right">26-MAY-15:20</td>
    <td align="right">       12.97</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132312E+10</td>
    <td align="right">     3054.07</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">       26.80</td>
    <td align="right">       14.86</td>
    <td align="right">0.294635E+09</td>
    <td align="right">      386.17</td>
    <td align="right">15-JUN-07:19</td>
    <td align="right">       21.60</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178052E+10</td>
    <td align="right">     3768.12</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.98</td>
    <td align="right">0.277442E+09</td>
    <td align="right">      386.29</td>
    <td align="right">14-JUL-07:10</td>
    <td align="right">       17.20</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158904E+10</td>
    <td align="right">     3399.10</td>
    <td align="right">14-AUG-15:00</td>
    <td align="right">       26.80</td>
    <td align="right">       17.03</td>
    <td align="right">0.309122E+09</td>
    <td align="right">      386.17</td>
    <td align="right">14-AUG-07:10</td>
    <td align="right">       23.87</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.888759E+09</td>
    <td align="right">     2545.12</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       22.60</td>
    <td align="right">       18.30</td>
    <td align="right">0.255753E+09</td>
    <td align="right">      386.16</td>
    <td align="right">28-SEP-15:09</td>
    <td align="right">       11.63</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.801156E+09</td>
    <td align="right">     1621.78</td>
    <td align="right">31-OCT-15:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -4.0</td>
    <td align="right">0.241486E+09</td>
    <td align="right">      386.21</td>
    <td align="right">12-OCT-15:20</td>
    <td align="right">        9.50</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.656848E+09</td>
    <td align="right">     1724.58</td>
    <td align="right">28-NOV-15:50</td>
    <td align="right">        -6.0</td>
    <td align="right">        -7.4</td>
    <td align="right">0.222526E+09</td>
    <td align="right">      386.21</td>
    <td align="right">03-NOV-15:39</td>
    <td align="right">       11.70</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434389E+09</td>
    <td align="right">     1550.86</td>
    <td align="right">27-DEC-16:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
    <td align="right">0.206920E+09</td>
    <td align="right">      293.27</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110547E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.295609E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.386665E+09</td>
    <td align="right">     1550.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.6</td>
    <td align="right">0.196984E+09</td>
    <td align="right">      293.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178052E+10</td>
    <td align="right">     3768.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       21.98</td>
    <td align="right">0.309122E+09</td>
    <td align="right">      386.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.87</td>
    <td align="right">       19.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42991954.61</td>
    <td align="right">     2413.97</td>
    <td align="right">15-JAN-09:41</td>
    <td align="right">        -2.4</td>
    <td align="right">        -2.6</td>
    <td align="right">0.162732E+09</td>
    <td align="right">      252.44</td>
    <td align="right">13-JAN-15:20</td>
    <td align="right">        2.07</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47551552.00</td>
    <td align="right">     2610.76</td>
    <td align="right">19-FEB-12:52</td>
    <td align="right">        -4.2</td>
    <td align="right">        -5.1</td>
    <td align="right">0.150269E+09</td>
    <td align="right">      294.22</td>
    <td align="right">28-FEB-15:50</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128460E+09</td>
    <td align="right">     2557.27</td>
    <td align="right">05-MAR-11:32</td>
    <td align="right">       -10.6</td>
    <td align="right">       -12.2</td>
    <td align="right">0.184893E+09</td>
    <td align="right">      293.18</td>
    <td align="right">31-MAR-15:30</td>
    <td align="right">        3.05</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146625E+09</td>
    <td align="right">     2555.64</td>
    <td align="right">02-APR-07:21</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.0</td>
    <td align="right">0.172702E+09</td>
    <td align="right">      294.16</td>
    <td align="right">21-APR-15:39</td>
    <td align="right">        7.30</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373456E+09</td>
    <td align="right">     3100.44</td>
    <td align="right">09-MAY-05:12</td>
    <td align="right">        6.60</td>
    <td align="right">        5.56</td>
    <td align="right">0.196480E+09</td>
    <td align="right">      292.75</td>
    <td align="right">25-MAY-15:30</td>
    <td align="right">       15.85</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107192E+10</td>
    <td align="right">     5462.45</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        6.57</td>
    <td align="right">        4.88</td>
    <td align="right">0.219557E+09</td>
    <td align="right">      292.76</td>
    <td align="right">19-JUN-14:09</td>
    <td align="right">       17.47</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184932E+10</td>
    <td align="right">     5493.99</td>
    <td align="right">22-JUL-05:12</td>
    <td align="right">        7.57</td>
    <td align="right">        6.70</td>
    <td align="right">0.207734E+09</td>
    <td align="right">      292.74</td>
    <td align="right">26-JUL-10:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173716E+10</td>
    <td align="right">     5812.33</td>
    <td align="right">14-AUG-13:20</td>
    <td align="right">       28.03</td>
    <td align="right">       17.97</td>
    <td align="right">0.229300E+09</td>
    <td align="right">      292.75</td>
    <td align="right">30-AUG-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.623970E+09</td>
    <td align="right">     4779.35</td>
    <td align="right">06-SEP-13:50</td>
    <td align="right">       24.17</td>
    <td align="right">       17.11</td>
    <td align="right">0.189760E+09</td>
    <td align="right">      293.66</td>
    <td align="right">12-SEP-15:20</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469677E+09</td>
    <td align="right">     3500.73</td>
    <td align="right">06-OCT-13:50</td>
    <td align="right">       17.62</td>
    <td align="right">       10.37</td>
    <td align="right">0.185686E+09</td>
    <td align="right">      293.79</td>
    <td align="right">17-OCT-15:09</td>
    <td align="right">        5.95</td>
    <td align="right">        3.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 64377602.40</td>
    <td align="right">     2541.47</td>
    <td align="right">12-NOV-10:02</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.2</td>
    <td align="right">0.166697E+09</td>
    <td align="right">      292.74</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">       10.00</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21902556.87</td>
    <td align="right">     2529.88</td>
    <td align="right">25-DEC-12:11</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.1</td>
    <td align="right">0.156134E+09</td>
    <td align="right">      225.34</td>
    <td align="right">06-DEC-14:30</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.657742E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.222194E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21902556.87</td>
    <td align="right">     2413.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
    <td align="right">       -12.2</td>
    <td align="right">0.150269E+09</td>
    <td align="right">      225.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184932E+10</td>
    <td align="right">     5812.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.03</td>
    <td align="right">       17.97</td>
    <td align="right">0.229300E+09</td>
    <td align="right">      294.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.47</td>
    <td align="right">       11.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15447604.15</td>
    <td align="right">     1603.05</td>
    <td align="right">15-JAN-10:52</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.1</td>
    <td align="right"> 96034723.11</td>
    <td align="right">      128.50</td>
    <td align="right">09-JAN-08:50</td>
    <td align="right">       -30.6</td>
    <td align="right">       -30.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1785779.80</td>
    <td align="right">     1537.75</td>
    <td align="right">16-FEB-23:32</td>
    <td align="right">        -6.4</td>
    <td align="right">        -7.1</td>
    <td align="right"> 87576266.55</td>
    <td align="right">      150.80</td>
    <td align="right">28-FEB-16:19</td>
    <td align="right">        8.53</td>
    <td align="right">        3.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14439126.99</td>
    <td align="right">     1628.41</td>
    <td align="right">26-MAR-08:41</td>
    <td align="right">        -9.2</td>
    <td align="right">       -10.4</td>
    <td align="right">0.105322E+09</td>
    <td align="right">      139.27</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 36083953.85</td>
    <td align="right">     1625.55</td>
    <td align="right">23-APR-07:21</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.3</td>
    <td align="right">0.100831E+09</td>
    <td align="right">      174.48</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">        9.60</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198767E+09</td>
    <td align="right">     1634.92</td>
    <td align="right">27-MAY-05:13</td>
    <td align="right">        8.77</td>
    <td align="right">        8.36</td>
    <td align="right">0.119485E+09</td>
    <td align="right">      177.27</td>
    <td align="right">18-MAY-15:39</td>
    <td align="right">       14.23</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.759475E+09</td>
    <td align="right">     3238.62</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        6.57</td>
    <td align="right">        4.88</td>
    <td align="right">0.133096E+09</td>
    <td align="right">      177.10</td>
    <td align="right">22-JUN-13:09</td>
    <td align="right">       13.87</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131461E+10</td>
    <td align="right">     3547.42</td>
    <td align="right">22-JUL-05:12</td>
    <td align="right">        7.57</td>
    <td align="right">        6.70</td>
    <td align="right">0.124215E+09</td>
    <td align="right">      173.67</td>
    <td align="right">26-JUL-10:50</td>
    <td align="right">       17.12</td>
    <td align="right">       10.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.939222E+09</td>
    <td align="right">     2582.35</td>
    <td align="right">14-AUG-10:20</td>
    <td align="right">       26.57</td>
    <td align="right">       18.74</td>
    <td align="right">0.137834E+09</td>
    <td align="right">      173.67</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">       14.47</td>
    <td align="right">       13.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183207E+09</td>
    <td align="right">     1546.35</td>
    <td align="right">07-SEP-09:39</td>
    <td align="right">       18.80</td>
    <td align="right">       15.74</td>
    <td align="right">0.112702E+09</td>
    <td align="right">      174.47</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">       11.30</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 22037574.77</td>
    <td align="right">     2652.58</td>
    <td align="right">14-OCT-05:12</td>
    <td align="right">        8.90</td>
    <td align="right">        8.25</td>
    <td align="right">0.106493E+09</td>
    <td align="right">      174.46</td>
    <td align="right">26-OCT-15:39</td>
    <td align="right">       11.23</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11796177.63</td>
    <td align="right">     1738.20</td>
    <td align="right">08-NOV-06:12</td>
    <td align="right">        7.80</td>
    <td align="right">        7.24</td>
    <td align="right"> 97113962.18</td>
    <td align="right">      165.51</td>
    <td align="right">01-NOV-15:50</td>
    <td align="right">       11.20</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5173169.93</td>
    <td align="right">     1568.64</td>
    <td align="right">25-DEC-12:11</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.1</td>
    <td align="right"> 92576630.51</td>
    <td align="right">      128.50</td>
    <td align="right">21-DEC-08:50</td>
    <td align="right">       -22.6</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350205E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131328E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1785779.80</td>
    <td align="right">     1537.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.2</td>
    <td align="right">       -10.4</td>
    <td align="right"> 87576266.55</td>
    <td align="right">      128.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
    <td align="right">       -30.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131461E+10</td>
    <td align="right">     3547.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.57</td>
    <td align="right">       18.74</td>
    <td align="right">0.137834E+09</td>
    <td align="right">      177.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.12</td>
    <td align="right">       13.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8617512.38</td>
    <td align="right">     2292.29</td>
    <td align="right">16-JAN-20:02</td>
    <td align="right">        -2.2</td>
    <td align="right">        -2.7</td>
    <td align="right">0.161900E+09</td>
    <td align="right">      216.62</td>
    <td align="right">09-JAN-08:50</td>
    <td align="right">       -30.6</td>
    <td align="right">       -30.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1988209.56</td>
    <td align="right">     2237.53</td>
    <td align="right">19-FEB-14:11</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.0</td>
    <td align="right">0.147346E+09</td>
    <td align="right">      242.83</td>
    <td align="right">28-FEB-16:30</td>
    <td align="right">        8.35</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 10457291.56</td>
    <td align="right">     2477.88</td>
    <td align="right">13-MAR-01:41</td>
    <td align="right">        -1.5</td>
    <td align="right">        -3.1</td>
    <td align="right">0.176949E+09</td>
    <td align="right">      229.11</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 35381716.62</td>
    <td align="right">     2466.13</td>
    <td align="right">30-APR-20:02</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.0</td>
    <td align="right">0.163590E+09</td>
    <td align="right">      292.74</td>
    <td align="right">04-APR-15:00</td>
    <td align="right">       17.60</td>
    <td align="right">        9.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121275E+09</td>
    <td align="right">     2963.55</td>
    <td align="right">09-MAY-05:12</td>
    <td align="right">        6.60</td>
    <td align="right">        5.56</td>
    <td align="right">0.193346E+09</td>
    <td align="right">      292.76</td>
    <td align="right">25-MAY-13:20</td>
    <td align="right">       16.87</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.746980E+09</td>
    <td align="right">     5270.40</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        6.57</td>
    <td align="right">        4.88</td>
    <td align="right">0.219811E+09</td>
    <td align="right">      292.76</td>
    <td align="right">22-JUN-14:30</td>
    <td align="right">       15.15</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141055E+10</td>
    <td align="right">     5675.92</td>
    <td align="right">22-JUL-05:12</td>
    <td align="right">        7.57</td>
    <td align="right">        6.70</td>
    <td align="right">0.207898E+09</td>
    <td align="right">      292.76</td>
    <td align="right">26-JUL-12:09</td>
    <td align="right">       17.88</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.940274E+09</td>
    <td align="right">     3481.33</td>
    <td align="right">14-AUG-15:30</td>
    <td align="right">       27.55</td>
    <td align="right">       17.21</td>
    <td align="right">0.228474E+09</td>
    <td align="right">      297.31</td>
    <td align="right">21-AUG-13:00</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144417E+09</td>
    <td align="right">     2525.47</td>
    <td align="right">15-SEP-05:13</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.184794E+09</td>
    <td align="right">      294.04</td>
    <td align="right">11-SEP-12:09</td>
    <td align="right">       18.23</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26944217.87</td>
    <td align="right">     2479.18</td>
    <td align="right">03-OCT-05:13</td>
    <td align="right">        9.40</td>
    <td align="right">        8.46</td>
    <td align="right">0.172121E+09</td>
    <td align="right">      292.75</td>
    <td align="right">27-OCT-15:00</td>
    <td align="right">       18.10</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 13122443.37</td>
    <td align="right">     2281.05</td>
    <td align="right">19-NOV-11:41</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.0</td>
    <td align="right">0.162992E+09</td>
    <td align="right">      267.67</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7010720.15</td>
    <td align="right">     2378.40</td>
    <td align="right">25-DEC-20:12</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">0.156075E+09</td>
    <td align="right">      216.62</td>
    <td align="right">21-DEC-08:50</td>
    <td align="right">       -22.6</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346702E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217530E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1988209.56</td>
    <td align="right">     2237.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.0</td>
    <td align="right">0.147346E+09</td>
    <td align="right">      216.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
    <td align="right">       -30.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141055E+10</td>
    <td align="right">     5675.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.55</td>
    <td align="right">       17.21</td>
    <td align="right">0.228474E+09</td>
    <td align="right">      297.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.23</td>
    <td align="right">       14.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15330120.79</td>
    <td align="right">     1597.99</td>
    <td align="right">15-JAN-11:32</td>
    <td align="right">        -1.4</td>
    <td align="right">        -1.8</td>
    <td align="right"> 96032259.63</td>
    <td align="right">      128.50</td>
    <td align="right">09-JAN-08:50</td>
    <td align="right">       -30.6</td>
    <td align="right">       -30.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5425923.86</td>
    <td align="right">     1630.87</td>
    <td align="right">12-FEB-15:32</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.8</td>
    <td align="right"> 87690377.79</td>
    <td align="right">      157.66</td>
    <td align="right">28-FEB-16:49</td>
    <td align="right">        7.98</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32173349.87</td>
    <td align="right">     1696.93</td>
    <td align="right">05-MAR-15:32</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.3</td>
    <td align="right">0.106086E+09</td>
    <td align="right">      169.68</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81725131.93</td>
    <td align="right">     1666.96</td>
    <td align="right">04-APR-15:00</td>
    <td align="right">       17.60</td>
    <td align="right">        9.15</td>
    <td align="right"> 98952354.77</td>
    <td align="right">      173.66</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">       10.80</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367691E+09</td>
    <td align="right">     3203.61</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">       12.43</td>
    <td align="right">0.115245E+09</td>
    <td align="right">      173.67</td>
    <td align="right">23-MAY-14:09</td>
    <td align="right">       16.60</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.881369E+09</td>
    <td align="right">     3851.37</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">       26.80</td>
    <td align="right">       14.86</td>
    <td align="right">0.130044E+09</td>
    <td align="right">      173.67</td>
    <td align="right">09-JUN-12:30</td>
    <td align="right">       16.95</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135785E+10</td>
    <td align="right">     4670.62</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.98</td>
    <td align="right">0.123164E+09</td>
    <td align="right">      173.68</td>
    <td align="right">24-JUL-12:09</td>
    <td align="right">       19.72</td>
    <td align="right">       17.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110045E+10</td>
    <td align="right">     3986.62</td>
    <td align="right">14-AUG-15:00</td>
    <td align="right">       26.80</td>
    <td align="right">       17.03</td>
    <td align="right">0.135421E+09</td>
    <td align="right">      173.67</td>
    <td align="right">31-AUG-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       11.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255604E+09</td>
    <td align="right">     3260.95</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       16.68</td>
    <td align="right">0.110392E+09</td>
    <td align="right">      176.78</td>
    <td align="right">28-SEP-15:00</td>
    <td align="right">       11.30</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65546967.05</td>
    <td align="right">     2651.16</td>
    <td align="right">14-OCT-05:12</td>
    <td align="right">        8.90</td>
    <td align="right">        8.25</td>
    <td align="right">0.103949E+09</td>
    <td align="right">      173.66</td>
    <td align="right">27-OCT-15:00</td>
    <td align="right">       18.10</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12182778.03</td>
    <td align="right">     1713.42</td>
    <td align="right">08-NOV-06:12</td>
    <td align="right">        7.80</td>
    <td align="right">        7.24</td>
    <td align="right"> 97199105.49</td>
    <td align="right">      173.64</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5059909.10</td>
    <td align="right">     1566.01</td>
    <td align="right">25-DEC-20:12</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right"> 92576864.94</td>
    <td align="right">      128.50</td>
    <td align="right">21-DEC-08:50</td>
    <td align="right">       -22.6</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418040E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.129675E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5059909.10</td>
    <td align="right">     1566.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.3</td>
    <td align="right"> 87690377.79</td>
    <td align="right">      128.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
    <td align="right">       -30.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.135785E+10</td>
    <td align="right">     4670.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       21.98</td>
    <td align="right">0.135421E+09</td>
    <td align="right">      176.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.72</td>
    <td align="right">       17.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151808E+10</td>
    <td align="right">    14815.08</td>
    <td align="right">09-JAN-06:19</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113640E+10</td>
    <td align="right">    14778.02</td>
    <td align="right">06-FEB-06:19</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.793636E+09</td>
    <td align="right">    14746.12</td>
    <td align="right">06-MAR-06:19</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.405010E+09</td>
    <td align="right">    14205.00</td>
    <td align="right">25-APR-05:10</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253936E+09</td>
    <td align="right">    14197.50</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69092233.73</td>
    <td align="right">     6965.06</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 43103155.87</td>
    <td align="right">      576.70</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66082763.49</td>
    <td align="right">    14175.38</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126492E+09</td>
    <td align="right">    14187.42</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.344829E+09</td>
    <td align="right">    14189.37</td>
    <td align="right">24-OCT-05:10</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.668530E+09</td>
    <td align="right">    14757.64</td>
    <td align="right">27-NOV-06:19</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126031E+10</td>
    <td align="right">    14779.49</td>
    <td align="right">11-DEC-06:19</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.668550E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43103155.87</td>
    <td align="right">      576.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151808E+10</td>
    <td align="right">    14815.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176957E+11</td>
    <td align="right">    31214.98</td>
    <td align="right">09-JAN-05:30</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142326E+11</td>
    <td align="right">    31128.42</td>
    <td align="right">08-FEB-04:10</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106808E+11</td>
    <td align="right">    30877.17</td>
    <td align="right">03-MAR-04:49</td>
    <td align="right">       -27.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.529127E+10</td>
    <td align="right">    29271.18</td>
    <td align="right">03-APR-04:30</td>
    <td align="right">       -13.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245513E+10</td>
    <td align="right">    27262.56</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.619586E+09</td>
    <td align="right">    25580.80</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323738E+09</td>
    <td align="right">    24668.86</td>
    <td align="right">27-JUL-05:10</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.576794E+09</td>
    <td align="right">    25732.21</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143346E+10</td>
    <td align="right">    26172.15</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.404107E+10</td>
    <td align="right">    28282.00</td>
    <td align="right">29-OCT-06:10</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.964041E+10</td>
    <td align="right">    30262.87</td>
    <td align="right">26-NOV-07:30</td>
    <td align="right">       -21.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164249E+11</td>
    <td align="right">    31135.98</td>
    <td align="right">31-DEC-07:30</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.834154E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323738E+09</td>
    <td align="right">    24668.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176957E+11</td>
    <td align="right">    31214.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121266E+11</td>
    <td align="right">    19194.36</td>
    <td align="right">09-JAN-05:30</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.973223E+10</td>
    <td align="right">    19136.65</td>
    <td align="right">08-FEB-05:30</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720830E+10</td>
    <td align="right">    18974.31</td>
    <td align="right">03-MAR-05:30</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358194E+10</td>
    <td align="right">    18084.20</td>
    <td align="right">03-APR-04:49</td>
    <td align="right">       -13.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146928E+10</td>
    <td align="right">    17124.64</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.297378E+09</td>
    <td align="right">    15745.66</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150205E+09</td>
    <td align="right">    15120.52</td>
    <td align="right">27-JUL-05:10</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326214E+09</td>
    <td align="right">    16345.23</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.978497E+09</td>
    <td align="right">    16313.56</td>
    <td align="right">23-SEP-05:10</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279862E+10</td>
    <td align="right">    17413.48</td>
    <td align="right">29-OCT-05:49</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.659414E+10</td>
    <td align="right">    18611.22</td>
    <td align="right">26-NOV-07:30</td>
    <td align="right">       -21.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110892E+11</td>
    <td align="right">    19143.87</td>
    <td align="right">31-DEC-07:30</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563526E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150205E+09</td>
    <td align="right">    15120.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121266E+11</td>
    <td align="right">    19194.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191966E+11</td>
    <td align="right">    30791.52</td>
    <td align="right">09-JAN-05:30</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157663E+11</td>
    <td align="right">    30711.35</td>
    <td align="right">08-FEB-04:10</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119721E+11</td>
    <td align="right">    30456.74</td>
    <td align="right">03-MAR-05:30</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601867E+10</td>
    <td align="right">    28992.26</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256399E+10</td>
    <td align="right">    27460.08</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.637173E+09</td>
    <td align="right">    25301.68</td>
    <td align="right">23-JUN-05:10</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.328052E+09</td>
    <td align="right">    24376.73</td>
    <td align="right">27-JUL-05:10</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.618219E+09</td>
    <td align="right">    25429.42</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168713E+10</td>
    <td align="right">    26137.16</td>
    <td align="right">23-SEP-05:10</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.463578E+10</td>
    <td align="right">    27936.76</td>
    <td align="right">29-OCT-05:00</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104696E+11</td>
    <td align="right">    29858.43</td>
    <td align="right">26-NOV-07:30</td>
    <td align="right">       -21.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176145E+11</td>
    <td align="right">    30714.86</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915080E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.328052E+09</td>
    <td align="right">    24376.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191966E+11</td>
    <td align="right">    30791.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121463E+11</td>
    <td align="right">    19173.24</td>
    <td align="right">09-JAN-05:30</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.976817E+10</td>
    <td align="right">    19115.57</td>
    <td align="right">08-FEB-04:49</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.731482E+10</td>
    <td align="right">    18956.70</td>
    <td align="right">03-MAR-05:30</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350487E+10</td>
    <td align="right">    18028.25</td>
    <td align="right">03-APR-04:40</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157693E+10</td>
    <td align="right">    16758.22</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401677E+09</td>
    <td align="right">    15707.43</td>
    <td align="right">24-JUN-05:10</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.218066E+09</td>
    <td align="right">    15136.51</td>
    <td align="right">27-JUL-05:10</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391345E+09</td>
    <td align="right">    15800.99</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102502E+10</td>
    <td align="right">    16101.84</td>
    <td align="right">26-SEP-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284871E+10</td>
    <td align="right">    17402.25</td>
    <td align="right">29-OCT-06:10</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.660399E+10</td>
    <td align="right">    18590.68</td>
    <td align="right">26-NOV-07:30</td>
    <td align="right">       -21.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110992E+11</td>
    <td align="right">    19123.98</td>
    <td align="right">31-DEC-08:09</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568990E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218066E+09</td>
    <td align="right">    15136.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121463E+11</td>
    <td align="right">    19173.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250730E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227430E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270251E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241389E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260490E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259231E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242648E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270251E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241389E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250730E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247791E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242648E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300498E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227430E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270251E+10</td>
    <td align="right">     2623.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197468E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196514E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187842E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227797E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117141E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116574E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111430E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135132E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197468E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196514E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182988E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190069E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187842E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183943E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227797E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172407E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204868E+10</td>
    <td align="right">     1989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117141E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116574E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108551E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112752E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111430E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109117E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135132E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102274E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121530E+10</td>
    <td align="right">     1179.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.250730E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.227430E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.270251E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.241389E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.260490E+10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.259231E+10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.242648E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.270251E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.241389E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.250730E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684796E+09</td>
    <td align="right">0.247791E+10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.242648E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831672E+10</td>
    <td align="right">0.300498E+11</td>
    <td align="right">0.192634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.227430E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.270251E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139478E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118000E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100469E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.653302E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.197468E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">    64574.82</td>
    <td align="right">0.423812E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.196514E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 18224899.72</td>
    <td align="right">0.239116E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 72261441.76</td>
    <td align="right">0.186126E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 41155021.07</td>
    <td align="right">0.229405E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">   410521.66</td>
    <td align="right">0.329286E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">   434441.04</td>
    <td align="right">0.537863E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.187842E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.871803E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130400E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.227797E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.132551E+09</td>
    <td align="right">0.835418E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186126E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 72261441.76</td>
    <td align="right">0.139478E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.869010E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.734664E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.624645E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.405154E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.117141E+10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">    33743.94</td>
    <td align="right">0.266325E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.116574E+10</td>
    <td align="right">0.728898E+09</td>
    <td align="right"> 10945739.51</td>
    <td align="right">0.151628E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right"> 43524696.84</td>
    <td align="right">0.118695E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 26155009.65</td>
    <td align="right">0.141832E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">   288986.27</td>
    <td align="right">0.200659E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">   271083.17</td>
    <td align="right">0.330172E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.111430E+10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.540875E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.812597E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.135132E+11</td>
    <td align="right">0.866261E+10</td>
    <td align="right"> 81219259.39</td>
    <td align="right">0.519625E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.118695E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 43524696.84</td>
    <td align="right">0.869010E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139317E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117786E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100085E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.646870E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.197468E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">    54028.40</td>
    <td align="right">0.417464E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.196514E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 24201843.20</td>
    <td align="right">0.237922E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 82775981.40</td>
    <td align="right">0.184095E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 61715942.10</td>
    <td align="right">0.225989E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.182988E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  1793095.90</td>
    <td align="right">0.314031E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">   436322.81</td>
    <td align="right">0.526574E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.187842E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.867129E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.183943E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130315E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.227797E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.170977E+09</td>
    <td align="right">0.829511E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.172407E+10</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184095E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.204868E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 82775981.40</td>
    <td align="right">0.139317E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.869059E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.734903E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625383E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.406546E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.117141E+10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">    52250.42</td>
    <td align="right">0.267837E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.116574E+10</td>
    <td align="right">0.728898E+09</td>
    <td align="right"> 13174234.05</td>
    <td align="right">0.154802E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right"> 49866339.40</td>
    <td align="right">0.120740E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 30420691.16</td>
    <td align="right">0.144692E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.108551E+10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">   333252.60</td>
    <td align="right">0.201586E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.112752E+10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">   271424.81</td>
    <td align="right">0.330275E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.111430E+10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.541332E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.109117E+10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.812648E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.135132E+11</td>
    <td align="right">0.866261E+10</td>
    <td align="right"> 94118192.45</td>
    <td align="right">0.520980E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.102274E+10</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.120740E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.121530E+10</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 49866339.40</td>
    <td align="right">0.869059E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141043E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127828E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149760E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135944E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145401E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143902E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137444E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149760E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135944E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141043E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138785E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137444E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168430E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127828E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149760E+11</td>
    <td align="right">    12674.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.856372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.197128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110421E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 19859060.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.776792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.162867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995186E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 10714546.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.923046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110972E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 35012461.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.824468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100391E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.148518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.889709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.864309E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.730838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.885407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.709140E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.258997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.828770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.668590E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.465586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.923046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.741820E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.354622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.824468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756723E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.959006E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.856372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.951959E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.303941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.846335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.185336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103152E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 48309494.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.828770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109866E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 12882941.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102636E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110357E+12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.130611E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.776792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.668590E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 10714546.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.923046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110972E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.465586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.856368E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109821E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.684197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.100439E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.489790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112988E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106165E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.699247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108712E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.959507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103948E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.338566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103169E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.955310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104753E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.368711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.998311E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146418E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104120E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.420551E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.103157E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.772210E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107445E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.370232E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.126455E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.338566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.998311E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.856368E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112988E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8961.61</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8961.61</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8961.61</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8961.61</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8961.61</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8961.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8961.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8961.61</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8961.61</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8961.61</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8961.61</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8961.61</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8961.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8961.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4887.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     6396.67</td>
    <td align="right">     3013.59</td>
    <td align="right">        0.00</td>
    <td align="right">     9410.26</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       12.51</td>
    <td align="right">        5.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.41</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       12.51</td>
    <td align="right">        5.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.41</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     5410.43</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     6396.67</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     3013.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      249.19</td>
    <td align="right">      224.12</td>
    <td align="right">      251.22</td>
    <td align="right">      230.94</td>
    <td align="right">      230.83</td>
    <td align="right">      231.05</td>
    <td align="right">      241.09</td>
    <td align="right">      250.42</td>
    <td align="right">      216.74</td>
    <td align="right">      235.82</td>
    <td align="right">      239.95</td>
    <td align="right">      246.12</td>
    <td align="right">     2847.50</td>
    <td align="right">      251.22</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      123.77</td>
    <td align="right">      117.31</td>
    <td align="right">      118.88</td>
    <td align="right">      132.62</td>
    <td align="right">      149.48</td>
    <td align="right">      240.07</td>
    <td align="right">      256.97</td>
    <td align="right">      247.01</td>
    <td align="right">      223.96</td>
    <td align="right">      134.59</td>
    <td align="right">      123.77</td>
    <td align="right">      123.77</td>
    <td align="right">     1992.20</td>
    <td align="right">      256.97</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      395.00</td>
    <td align="right">      363.48</td>
    <td align="right">      392.14</td>
    <td align="right">      385.60</td>
    <td align="right">      402.35</td>
    <td align="right">      493.16</td>
    <td align="right">      520.10</td>
    <td align="right">      519.47</td>
    <td align="right">      462.74</td>
    <td align="right">      392.45</td>
    <td align="right">      385.76</td>
    <td align="right">      391.93</td>
    <td align="right">     5104.18</td>
    <td align="right">      520.10</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      395.00</td>
    <td align="right">      363.48</td>
    <td align="right">      392.14</td>
    <td align="right">      385.60</td>
    <td align="right">      402.35</td>
    <td align="right">      493.16</td>
    <td align="right">      520.10</td>
    <td align="right">      519.47</td>
    <td align="right">      462.74</td>
    <td align="right">      392.45</td>
    <td align="right">      385.76</td>
    <td align="right">      391.93</td>
    <td align="right">     5104.18</td>
    <td align="right">      520.10</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       23.70</td>
    <td align="right">       21.81</td>
    <td align="right">       23.53</td>
    <td align="right">       23.14</td>
    <td align="right">       24.14</td>
    <td align="right">       29.59</td>
    <td align="right">       31.21</td>
    <td align="right">       31.17</td>
    <td align="right">       27.76</td>
    <td align="right">       23.55</td>
    <td align="right">       23.15</td>
    <td align="right">       23.52</td>
    <td align="right">      306.25</td>
    <td align="right">       31.21</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      418.70</td>
    <td align="right">      385.29</td>
    <td align="right">      415.67</td>
    <td align="right">      408.73</td>
    <td align="right">      426.49</td>
    <td align="right">      522.75</td>
    <td align="right">      551.30</td>
    <td align="right">      550.64</td>
    <td align="right">      490.50</td>
    <td align="right">      416.00</td>
    <td align="right">      408.91</td>
    <td align="right">      415.44</td>
    <td align="right">     5410.43</td>
    <td align="right">      551.30</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">      123.77</td>
    <td align="right">      117.31</td>
    <td align="right">      118.88</td>
    <td align="right">      132.62</td>
    <td align="right">      149.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.59</td>
    <td align="right">      123.77</td>
    <td align="right">      123.77</td>
    <td align="right">     1024.19</td>
    <td align="right">      149.48</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.07</td>
    <td align="right">      256.97</td>
    <td align="right">      247.01</td>
    <td align="right">      223.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      968.00</td>
    <td align="right">      256.97</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       23.70</td>
    <td align="right">       21.81</td>
    <td align="right">       23.53</td>
    <td align="right">       23.14</td>
    <td align="right">       24.14</td>
    <td align="right">       29.59</td>
    <td align="right">       31.21</td>
    <td align="right">       31.17</td>
    <td align="right">       27.76</td>
    <td align="right">       23.55</td>
    <td align="right">       23.15</td>
    <td align="right">       23.52</td>
    <td align="right">      306.25</td>
    <td align="right">       31.21</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      249.19</td>
    <td align="right">      224.12</td>
    <td align="right">      251.22</td>
    <td align="right">      230.94</td>
    <td align="right">      230.83</td>
    <td align="right">      231.05</td>
    <td align="right">      241.09</td>
    <td align="right">      250.42</td>
    <td align="right">      216.74</td>
    <td align="right">      235.82</td>
    <td align="right">      239.95</td>
    <td align="right">      246.12</td>
    <td align="right">     2847.50</td>
    <td align="right">      251.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      395.00</td>
    <td align="right">      363.48</td>
    <td align="right">      392.14</td>
    <td align="right">      385.60</td>
    <td align="right">      402.35</td>
    <td align="right">      493.16</td>
    <td align="right">      520.10</td>
    <td align="right">      519.47</td>
    <td align="right">      462.74</td>
    <td align="right">      392.45</td>
    <td align="right">      385.76</td>
    <td align="right">      391.93</td>
    <td align="right">     5104.18</td>
    <td align="right">      520.10</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      496.05</td>
    <td align="right">      445.54</td>
    <td align="right">      506.40</td>
    <td align="right">      459.08</td>
    <td align="right">      458.88</td>
    <td align="right">      529.11</td>
    <td align="right">      552.11</td>
    <td align="right">      573.48</td>
    <td align="right">      496.33</td>
    <td align="right">      468.79</td>
    <td align="right">      477.00</td>
    <td align="right">      489.26</td>
    <td align="right">     5952.03</td>
    <td align="right">      573.48</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      502.93</td>
    <td align="right">      452.42</td>
    <td align="right">      513.28</td>
    <td align="right">      465.96</td>
    <td align="right">      465.76</td>
    <td align="right">      535.99</td>
    <td align="right">      558.99</td>
    <td align="right">      580.36</td>
    <td align="right">      503.21</td>
    <td align="right">      475.67</td>
    <td align="right">      483.88</td>
    <td align="right">      496.14</td>
    <td align="right">     6034.59</td>
    <td align="right">      580.36</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      502.93</td>
    <td align="right">      452.42</td>
    <td align="right">      513.28</td>
    <td align="right">      465.96</td>
    <td align="right">      465.76</td>
    <td align="right">      535.99</td>
    <td align="right">      558.99</td>
    <td align="right">      580.36</td>
    <td align="right">      503.21</td>
    <td align="right">      475.67</td>
    <td align="right">      483.88</td>
    <td align="right">      496.14</td>
    <td align="right">     6034.59</td>
    <td align="right">      580.36</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       30.18</td>
    <td align="right">       27.15</td>
    <td align="right">       30.80</td>
    <td align="right">       27.96</td>
    <td align="right">       27.95</td>
    <td align="right">       32.16</td>
    <td align="right">       33.54</td>
    <td align="right">       34.82</td>
    <td align="right">       30.19</td>
    <td align="right">       28.54</td>
    <td align="right">       29.03</td>
    <td align="right">       29.77</td>
    <td align="right">      362.08</td>
    <td align="right">       34.82</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      533.11</td>
    <td align="right">      479.56</td>
    <td align="right">      544.07</td>
    <td align="right">      493.92</td>
    <td align="right">      493.70</td>
    <td align="right">      568.15</td>
    <td align="right">      592.53</td>
    <td align="right">      615.18</td>
    <td align="right">      533.41</td>
    <td align="right">      504.21</td>
    <td align="right">      512.91</td>
    <td align="right">      525.91</td>
    <td align="right">     6396.67</td>
    <td align="right">      615.18</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      529.11</td>
    <td align="right">      552.11</td>
    <td align="right">      573.48</td>
    <td align="right">      496.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2151.03</td>
    <td align="right">      573.48</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">      496.05</td>
    <td align="right">      445.54</td>
    <td align="right">      506.40</td>
    <td align="right">      459.08</td>
    <td align="right">      458.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.79</td>
    <td align="right">      477.00</td>
    <td align="right">      489.26</td>
    <td align="right">     3801.00</td>
    <td align="right">      506.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       30.18</td>
    <td align="right">       27.15</td>
    <td align="right">       30.80</td>
    <td align="right">       27.96</td>
    <td align="right">       27.95</td>
    <td align="right">       32.16</td>
    <td align="right">       33.54</td>
    <td align="right">       34.82</td>
    <td align="right">       30.19</td>
    <td align="right">       28.54</td>
    <td align="right">       29.03</td>
    <td align="right">       29.77</td>
    <td align="right">      362.08</td>
    <td align="right">       34.82</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      502.93</td>
    <td align="right">      452.42</td>
    <td align="right">      513.28</td>
    <td align="right">      465.96</td>
    <td align="right">      465.76</td>
    <td align="right">      535.99</td>
    <td align="right">      558.99</td>
    <td align="right">      580.36</td>
    <td align="right">      503.21</td>
    <td align="right">      475.67</td>
    <td align="right">      483.88</td>
    <td align="right">      496.14</td>
    <td align="right">     6034.59</td>
    <td align="right">      580.36</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     7538.81</td>
    <td align="right">     6771.11</td>
    <td align="right">     7695.99</td>
    <td align="right">     6976.90</td>
    <td align="right">     6973.84</td>
    <td align="right">     6980.38</td>
    <td align="right">     7283.74</td>
    <td align="right">     7565.64</td>
    <td align="right">     6547.94</td>
    <td align="right">     7124.41</td>
    <td align="right">     7249.27</td>
    <td align="right">     7435.62</td>
    <td align="right">    86143.67</td>
    <td align="right">     7695.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       18.72</td>
    <td align="right">       17.75</td>
    <td align="right">       17.99</td>
    <td align="right">       20.06</td>
    <td align="right">       22.61</td>
    <td align="right">       25.93</td>
    <td align="right">       27.75</td>
    <td align="right">       26.67</td>
    <td align="right">       24.19</td>
    <td align="right">       20.36</td>
    <td align="right">       18.72</td>
    <td align="right">       18.72</td>
    <td align="right">      259.48</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:04:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      675.76</td>
    <td align="right">      546.15</td>
    <td align="right">      358.58</td>
    <td align="right">      154.00</td>
    <td align="right">       65.09</td>
    <td align="right">       17.24</td>
    <td align="right">       11.09</td>
    <td align="right">       15.62</td>
    <td align="right">       33.93</td>
    <td align="right">      109.25</td>
    <td align="right">      295.26</td>
    <td align="right">      561.03</td>
    <td align="right">     2843.01</td>
    <td align="right">      675.76</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      675.76</td>
    <td align="right">      546.15</td>
    <td align="right">      358.58</td>
    <td align="right">      154.00</td>
    <td align="right">       65.09</td>
    <td align="right">       17.24</td>
    <td align="right">       11.09</td>
    <td align="right">       15.62</td>
    <td align="right">       33.93</td>
    <td align="right">      109.25</td>
    <td align="right">      295.26</td>
    <td align="right">      561.03</td>
    <td align="right">     2843.01</td>
    <td align="right">      675.76</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      675.76</td>
    <td align="right">      546.15</td>
    <td align="right">      358.58</td>
    <td align="right">      154.00</td>
    <td align="right">       65.09</td>
    <td align="right">       17.24</td>
    <td align="right">       11.09</td>
    <td align="right">       15.62</td>
    <td align="right">       33.93</td>
    <td align="right">      109.25</td>
    <td align="right">      295.26</td>
    <td align="right">      561.03</td>
    <td align="right">     2843.01</td>
    <td align="right">      675.76</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       40.55</td>
    <td align="right">       32.77</td>
    <td align="right">       21.51</td>
    <td align="right">        9.24</td>
    <td align="right">        3.91</td>
    <td align="right">        1.03</td>
    <td align="right">      0.6655</td>
    <td align="right">      0.9374</td>
    <td align="right">        2.04</td>
    <td align="right">        6.56</td>
    <td align="right">       17.72</td>
    <td align="right">       33.66</td>
    <td align="right">      170.58</td>
    <td align="right">       40.55</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      716.30</td>
    <td align="right">      578.92</td>
    <td align="right">      380.10</td>
    <td align="right">      163.24</td>
    <td align="right">       69.00</td>
    <td align="right">       18.28</td>
    <td align="right">       11.76</td>
    <td align="right">       16.56</td>
    <td align="right">       35.96</td>
    <td align="right">      115.81</td>
    <td align="right">      312.98</td>
    <td align="right">      594.69</td>
    <td align="right">     3013.59</td>
    <td align="right">      716.30</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      675.76</td>
    <td align="right">      546.15</td>
    <td align="right">      358.58</td>
    <td align="right">      154.00</td>
    <td align="right">       65.09</td>
    <td align="right">       17.24</td>
    <td align="right">       11.09</td>
    <td align="right">       15.62</td>
    <td align="right">       33.93</td>
    <td align="right">      109.25</td>
    <td align="right">      295.26</td>
    <td align="right">      561.03</td>
    <td align="right">     2843.01</td>
    <td align="right">      675.76</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       40.55</td>
    <td align="right">       32.77</td>
    <td align="right">       21.51</td>
    <td align="right">        9.24</td>
    <td align="right">        3.91</td>
    <td align="right">        1.03</td>
    <td align="right">      0.6655</td>
    <td align="right">      0.9374</td>
    <td align="right">        2.04</td>
    <td align="right">        6.56</td>
    <td align="right">       17.72</td>
    <td align="right">       33.66</td>
    <td align="right">      170.58</td>
    <td align="right">       40.55</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      675.76</td>
    <td align="right">      546.15</td>
    <td align="right">      358.58</td>
    <td align="right">      154.00</td>
    <td align="right">       65.09</td>
    <td align="right">       17.24</td>
    <td align="right">       11.09</td>
    <td align="right">       15.62</td>
    <td align="right">       33.93</td>
    <td align="right">      109.25</td>
    <td align="right">      295.26</td>
    <td align="right">      561.03</td>
    <td align="right">     2843.01</td>
    <td align="right">      675.76</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       82.21</td>
    <td align="right">       65.80</td>
    <td align="right">       47.49</td>
    <td align="right">       20.29</td>
    <td align="right">        7.66</td>
    <td align="right">        1.89</td>
    <td align="right">        1.30</td>
    <td align="right">        1.90</td>
    <td align="right">        4.44</td>
    <td align="right">       14.86</td>
    <td align="right">       40.84</td>
    <td align="right">       74.21</td>
    <td align="right">      362.90</td>
    <td align="right">       82.21</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       82.21</td>
    <td align="right">       65.80</td>
    <td align="right">       47.49</td>
    <td align="right">       20.29</td>
    <td align="right">        7.66</td>
    <td align="right">        1.89</td>
    <td align="right">        1.30</td>
    <td align="right">        1.90</td>
    <td align="right">        4.44</td>
    <td align="right">       14.86</td>
    <td align="right">       40.84</td>
    <td align="right">       74.21</td>
    <td align="right">      362.90</td>
    <td align="right">       82.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       82.21</td>
    <td align="right">       65.80</td>
    <td align="right">       47.49</td>
    <td align="right">       20.29</td>
    <td align="right">        7.66</td>
    <td align="right">        1.89</td>
    <td align="right">        1.30</td>
    <td align="right">        1.90</td>
    <td align="right">        4.44</td>
    <td align="right">       14.86</td>
    <td align="right">       40.84</td>
    <td align="right">       74.21</td>
    <td align="right">      362.90</td>
    <td align="right">       82.21</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       82.21</td>
    <td align="right">       65.80</td>
    <td align="right">       47.49</td>
    <td align="right">       20.29</td>
    <td align="right">        7.66</td>
    <td align="right">        1.89</td>
    <td align="right">        1.30</td>
    <td align="right">        1.90</td>
    <td align="right">        4.44</td>
    <td align="right">       14.86</td>
    <td align="right">       40.84</td>
    <td align="right">       74.21</td>
    <td align="right">      362.90</td>
    <td align="right">       82.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       82.21</td>
    <td align="right">       65.80</td>
    <td align="right">       47.49</td>
    <td align="right">       20.29</td>
    <td align="right">        7.66</td>
    <td align="right">        1.89</td>
    <td align="right">        1.30</td>
    <td align="right">        1.90</td>
    <td align="right">        4.44</td>
    <td align="right">       14.86</td>
    <td align="right">       40.84</td>
    <td align="right">       74.21</td>
    <td align="right">      362.90</td>
    <td align="right">       82.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       82.21</td>
    <td align="right">       65.80</td>
    <td align="right">       47.49</td>
    <td align="right">       20.29</td>
    <td align="right">        7.66</td>
    <td align="right">        1.89</td>
    <td align="right">        1.30</td>
    <td align="right">        1.90</td>
    <td align="right">        4.44</td>
    <td align="right">       14.86</td>
    <td align="right">       40.84</td>
    <td align="right">       74.21</td>
    <td align="right">      362.90</td>
    <td align="right">       82.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.3719</td>
    <td align="right">      0.3528</td>
    <td align="right">      0.3303</td>
    <td align="right">      0.2085</td>
    <td align="right">      0.1637</td>
    <td align="right">      0.0775</td>
    <td align="right">      0.0742</td>
    <td align="right">      0.1092</td>
    <td align="right">      0.1225</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.2996</td>
    <td align="right">      0.3334</td>
    <td align="right">        2.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
