


! DOE Commercial Building Benchmark
! Retail, pre-1980 existing building construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
!
! Description:  Single story, Five zone building.
! Form:         Area = 2,294 m2 (24,692 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.3
! Envelope:     Envelope thermal properties vary with climate according to Briggs et al. (1987).
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 7.1%, south wall only (25.4%)
!               Infiltration = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace; electric unit heater for front entry zone
!               Economizer per 90.1-2004
!
! Int. gains:   W/m2 (W/ft2)    lights           elec plug          gas plug
!               Back            12.55 (1.2       8.07 (0.75)           0
!               Core Retail     36.25 (3.4)      3.23 (0.3)            0
!               Point of Sale   36.25 (3.4)      21.52 (2.0)           0
!               Front Retail    36.25 (3.4)      3.23 (0.3)            0
!               Entry           36.25 (3.4)      0                     0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:UnitHeater
! Air Primary Loops:              PSZ-AC
! Plant Loops:                    None
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas; Coil:Heating:Electric (unit heaters)
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2009).
! DOE Commercial Building Research Benchmarks for Commercial Buildings. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! WeatherFileName=USA_CA_San.Francisco_TMY2.epw
Site:Location,
  USA CA-SAN FRANCISCO,  !- Name
  37.62,       !- Latitude {deg}
  -122.37,       !- Longitude {deg}
  -8.00,       !- Time Zone {hr}
  5; !- Elevation {m}

 ! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C
 SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99.6% Condns DB,     !- Name
        3.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        3.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    101265.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        140,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C
 SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,     !- Name
       25.7,      !- Maximum Dry-Bulb Temperature {C}
          9,      !- Daily Temp Range {C}
       18.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    101265.,      !- Barometric Pressure {Pa}
        5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          9,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:GroundTemperature:BuildingSurface,
  19.905,  !- January Ground Temperature {C}
  19.922,  !- February Ground Temperature {C}
  19.910,  !- March Ground Temperature {C}
  19.932,  !- April Ground Temperature {C}
  19.949,  !- May Ground Temperature {C}
  20.038,  !- June Ground Temperature {C}
  20.327,  !- July Ground Temperature {C}
  20.062,  !- August Ground Temperature {C}
  20.443,  !- September Ground Temperature {C}
  20.088,  !- October Ground Temperature {C}
  19.986,  !- November Ground Temperature {C}
  19.948;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  13.08,               !- Annual Average Outdoor Air Temperature {C}
  8.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}



 




















! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc

! ***GENERAL SIMULATION PARAMETERS***

Version, 4.0.0;

SimulationControl,
    YES,  !- Do Zone Sizing Calculation
    YES,  !- Do System Sizing Calculation
    NO,                          !- Do Plant Sizing Calculation
    NO,  !- Run Simulation for Sizing Periods
    YES; !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Stand-alone Retail Pre-1980 V1.2_4.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  2,  !- Begin Day of Month
  1,  !- End Month
  1,  !- End Day of Month
  Monday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                       !- Number of Timesteps per Hour


! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    ext-walls-steelframe-nonres, !- Name
    Wood Siding,             !- Outside Layer

    Steel Frame NonRes Wall Insulation, !- Layer 2

    1/2IN Gypsum;            !- Layer 3


Material,
    Steel Frame NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0228466396018124, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance













! Roof
Construction,
    roof-IEAD-nonres,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0739805029798716,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance









! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE;           !- Outside Layer

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

 




 

 

 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
! Common Materials
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
! ***WINDOW CONSTRUCTIONS AND MATERIALS***

Construction,
    window-nonres-fixed, !- Name
    ExistingBuildingNonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingNonRes Fixed Assembly Window, !- Name

    6.92716, !- U-Factor

    0.54, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance






! ***OTHER CONSTRUCTIONS AND MATERIALS***

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-steelframe-nonres, int-walls, ext-slab, 
! roof-IEAD-nonres
! Window constructions referenced: window-nonres-fixed
! This info. above will change with each bldg. type.

! ZONE LIST:
! Back_Space
! Core_Retail
! Front_Entry
! Front_Retail
! Point_Of_Sale

! ***ZONES***
Zone,
  Back_Space,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  35.2700,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  2317.3300,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Core_Retail,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  6.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  9762.9500,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Front_Entry,  !- Name
  0.0000,  !- Direction of Relative North
  25.1350,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  73.2000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Front_Retail,  !- Name
  0.0000,  !- Direction of Relative North
  29.1350,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  919.9410,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Point_Of_Sale,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  919.9410,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area
  
! ***WALLS***
BuildingSurface:Detailed,
  Back_Space_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Back_Space,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.2700,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.0000,  0.0000,  !- X3, Y3, Z3
  54.2700,  7.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Back_Space_Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Back_Space,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  54.2700,  0.0000,  6.0960,  !- X2, Y2, Z2
  54.2700,  7.0000,  6.0960,  !- X3, Y3, Z3
  0.0000,  7.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Back_Space_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Back_Space,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.2700,  0.0000,  6.0960,  !- X1, Y1, Z1
  54.2700,  0.0000,  0.0000,  !- X2, Y2, Z2
  54.2700,  7.0000,  0.0000,  !- X3, Y3, Z3
  54.2700,  7.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Back_Space_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Back_Space,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.2700,  7.0000,  6.0960,  !- X1, Y1, Z1
  54.2700,  7.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Back_Space_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Back_Space,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_Retail_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  54.2700,  0.0000,  0.0000,  !- X3, Y3, Z3
  54.2700,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Back_Space_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Back_Space,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  7.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Core_Retail,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  25.1350,  -3.0000,  0.0000,  !- X1, Y1, Z1
  25.1350,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  29.2700,  0.0000,  !- X4, Y4, Z4
  54.2700,  29.2700,  0.0000,  !- X5, Y5, Z5
  54.2700,  0.0000,  0.0000,  !- X6, Y6, Z6
  29.1350,  0.0000,  0.0000,  !- X7, Y7, Z7
  29.1350,  -3.0000,  0.0000;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Core_Retail_Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Core_Retail,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  25.1350,  0.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  -3.0000,  6.0960,  !- X2, Y2, Z2
  29.1350,  -3.0000,  6.0960,  !- X3, Y3, Z3
  29.1350,  0.0000,  6.0960,  !- X4, Y4, Z4
  54.2700,  0.0000,  6.0960,  !- X5, Y5, Z5
  54.2700,  29.2700,  6.0960,  !- X6, Y6, Z6
  0.0000,  29.2700,  6.0960,  !- X7, Y7, Z7
  0.0000,  0.0000,  6.0960;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  Core_Retail_Wall_East_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Front_Retail_Wall_West_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  29.1350,  -3.0000,  6.0960,  !- X1, Y1, Z1
  29.1350,  -3.0000,  0.0000,  !- X2, Y2, Z2
  29.1350,  0.0000,  0.0000,  !- X3, Y3, Z3
  29.1350,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Wall_East_2,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Core_Retail,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.2700,  0.0000,  6.0960,  !- X1, Y1, Z1
  54.2700,  0.0000,  0.0000,  !- X2, Y2, Z2
  54.2700,  29.2700,  0.0000,  !- X3, Y3, Z3
  54.2700,  29.2700,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Back_Space_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.2700,  29.2700,  6.0960,  !- X1, Y1, Z1
  54.2700,  29.2700,  0.0000,  !- X2, Y2, Z2
  0.0000,  29.2700,  0.0000,  !- X3, Y3, Z3
  0.0000,  29.2700,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Wall_South_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Point_Of_Sale_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  0.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Wall_South_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Front_Entry_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  -3.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  -3.0000,  0.0000,  !- X2, Y2, Z2
  29.1350,  -3.0000,  0.0000,  !- X3, Y3, Z3
  29.1350,  -3.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Wall_South_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Front_Retail_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  29.1350,  0.0000,  6.0960,  !- X1, Y1, Z1
  29.1350,  0.0000,  0.0000,  !- X2, Y2, Z2
  54.2700,  0.0000,  0.0000,  !- X3, Y3, Z3
  54.2700,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Wall_West_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  0.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  -3.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  -3.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_Retail_Wall_West_2,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Core_Retail,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  29.2700,  6.0960,  !- X1, Y1, Z1
  0.0000,  29.2700,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Entry_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Front_Entry,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  4.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  4.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Entry_Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Front_Entry,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  0.0000,  6.0960,  !- X2, Y2, Z2
  4.0000,  0.0000,  6.0960,  !- X3, Y3, Z3
  4.0000,  3.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Entry_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Front_Entry,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Front_Retail_Wall_West_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  4.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  4.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  4.0000,  3.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Entry_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Front_Entry,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_Retail_Wall_South_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0000,  3.0000,  6.0960,  !- X1, Y1, Z1
  4.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Entry_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Front_Entry,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  4.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  4.0000,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Entry_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Front_Entry,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Retail_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Front_Retail,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  6.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  6.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Retail_Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Front_Retail,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  0.0000,  6.0960,  !- X2, Y2, Z2
  25.1350,  6.0000,  6.0960,  !- X3, Y3, Z3
  0.0000,  6.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Retail_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Front_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_Retail_Wall_South_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  6.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  6.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  6.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  6.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Retail_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Front_Retail,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  0.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Retail_Wall_West_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Front_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Front_Entry_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Retail_Wall_West_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Front_Retail,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_Retail_Wall_East_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  6.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  6.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Front_Retail_Walll_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Front_Retail,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  0.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  6.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  6.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Point_Of_Sale_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  6.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  6.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Point_Of_Sale_Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  6.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  0.0000,  6.0960,  !- X2, Y2, Z2
  25.1350,  0.0000,  6.0960,  !- X3, Y3, Z3
  25.1350,  6.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Front_Entry_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  0.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  3.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  3.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_Retail_Wall_West_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  3.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  3.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  6.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  6.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_Retail_Wall_South_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  25.1350,  6.0000,  6.0960,  !- X1, Y1, Z1
  25.1350,  6.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  6.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  6.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  25.1350,  0.0000,  0.0000,  !- X3, Y3, Z3
  25.1350,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  6.0000,  6.0960,  !- X1, Y1, Z1
  0.0000,  6.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4
  
! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  Front_Entry_Wall_South_Glazing,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Front_Entry_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.5000,  0.0000,  2.6600,  !- X1, Y1, Z1
  0.5000,  0.0000,  0.0500,  !- X2, Y2, Z2
  3.5000,  0.0000,  0.0500,  !- X3, Y3, Z3
  3.5000,  0.0000,  2.6600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Front_Retail_Wall_South_Glazing,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Front_Retail_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.6600,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1400,  !- X2, Y2, Z2
  25.0850,  0.0000,  1.1400,  !- X3, Y3, Z3
  25.0850,  0.0000,  2.6600;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Point_Of_Sale_Wall_South_Glazing,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Point_Of_Sale_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.6600,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1400,  !- X2, Y2, Z2
  25.0850,  0.0000,  1.1400,  !- X3, Y3, Z3
  25.0850,  0.0000,  2.6600;  !- X4, Y4, Z4
  
! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System
! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules

! ***PEOPLE***
People,
  Back_Space People,  !- Name
  Back_Space,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  27.87,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Core_Retail People,  !- Name
  Core_Retail,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.19,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Front_Entry People,  !- Name
  Front_Entry,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.19,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Front_Retail People,  !- Name
  Front_Retail,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.19,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Point_Of_Sale People,  !- Name
  Point_Of_Sale,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  6.19,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

! ***LIGHTS***
Lights,
  Back_Space_Lights,  !- Name
  Back_Space,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.55,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Core_Retail_Lights,  !- Name
  Core_Retail,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  36.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Front_Entry_Lights,  !- Name
  Front_Entry,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  36.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Front_Retail_Lights,  !- Name
  Front_Retail,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  36.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Point_Of_Sale_Lights,  !- Name
  Point_Of_Sale,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  36.25,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature
  
! ***EQUIPMENT GAINS***
ElectricEquipment,
  Back_Space_MiscPlug_Equip,  !- Name
  Back_Space,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Core_Retail_MiscPlug_Equip,  !- Name
  Core_Retail,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.23,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Front_Retail_MiscPlug_Equip,  !- Name
  Front_Retail,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.23,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Point_Of_Sale_MiscPlug_Equip,  !- Name
  Point_Of_Sale,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.52,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory
  
! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  3692, !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory
  
! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Back_Space_Infiltration,  !- Name
  Back_Space,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Core_Retail_Infiltration,  !- Name
  Core_Retail,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Front_Entry_Infiltration,  !- Name
  Front_Entry,  !- Zone Name
  INFIL_FRONT_SCH,  !- Schedule Name
  AirChanges/Hour,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  1.0,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Front_Retail_Infiltration,  !- Name
  Front_Retail,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Point_Of_Sale_Infiltration,  !- Name
  Point_Of_Sale,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient
  
! ***INTERNAL MASS***
InternalMass,
  Back_Space Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Back_Space,  !- Zone Name
  759.7800;  !- Surface Area

InternalMass,
  Core_Retail Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_Retail,  !- Zone Name
  3200.9658;  !- Surface Area

InternalMass,
  Front_Entry Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Front_Entry,  !- Zone Name
  24.0000;  !- Surface Area

InternalMass,
  Front_Retail Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Front_Retail,  !- Zone Name
  301.6200;  !- Surface Area

InternalMass,
  Point_Of_Sale Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Point_Of_Sale,  !- Zone Name
  301.6200;  !- Surface Area
  
! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.4,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.7,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.8,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.7,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.4,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.2,                     !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.3,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.5,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.8,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.7,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.5,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.3,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.15,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: AllOtherDays,       !- Field 44
  Until: 08:00,            !- Field 45
  0.15,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.3,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.6,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.8,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.6,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.4,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.15;                    !- Field 58

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.2,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 18:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 20:00,            !- Field 11
  0.6,                     !- Field 12
  Until: 21:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 24:00,            !- Field 17
  0.05,                    !- Field 18
  For: Saturday,           !- Field 19
  Until: 07:00,            !- Field 20
  0.05,                    !- Field 21
  Until: 08:00,            !- Field 22
  0.1,                     !- Field 23
  Until: 09:00,            !- Field 24
  0.3,                     !- Field 25
  Until: 10:00,            !- Field 26
  0.6,                     !- Field 27
  Until: 18:00,            !- Field 28
  0.9,                     !- Field 29
  Until: 19:00,            !- Field 30
  0.5,                     !- Field 31
  Until: 21:00,            !- Field 32
  0.3,                     !- Field 33
  Until: 22:00,            !- Field 34
  0.1,                     !- Field 35
  Until: 24:00,            !- Field 36
  0.05,                    !- Field 37
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,            !- Field 39
  1.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: AllOtherDays,       !- Field 44
  Until: 08:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 10:00,            !- Field 47
  0.1,                     !- Field 48
  Until: 12:00,            !- Field 49
  0.4,                     !- Field 50
  Until: 17:00,            !- Field 51
  0.6,                     !- Field 52
  Until: 18:00,            !- Field 53
  0.4,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 24:00,            !- Field 57
  0.05;                    !- Field 58

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 11:00,            !- Field 9
  0.5,                     !- Field 10
  Until: 15:00,            !- Field 11
  0.7,                     !- Field 12
  Until: 16:00,            !- Field 13
  0.8,                     !- Field 14
  Until: 17:00,            !- Field 15
  0.7,                     !- Field 16
  Until: 19:00,            !- Field 17
  0.5,                     !- Field 18
  Until: 21:00,            !- Field 19
  0.3,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0,                     !- Field 22
  For: SummerDesignDay WinterDesignDay, !- Field 23
  Until: 24:00,            !- Field 24
  1.0,                     !- Field 25
  For: Saturday,           !- Field 26
  Until: 07:00,            !- Field 27
  0.0,                     !- Field 28
  Until: 08:00,            !- Field 29
  0.1,                     !- Field 30
  Until: 09:00,            !- Field 31
  0.2,                     !- Field 32
  Until: 10:00,            !- Field 33
  0.5,                     !- Field 34
  Until: 11:00,            !- Field 35
  0.6,                     !- Field 36
  Until: 17:00,            !- Field 37
  0.8,                     !- Field 38
  Until: 18:00,            !- Field 39
  0.6,                     !- Field 40
  Until: 21:00,            !- Field 41
  0.2,                     !- Field 42
  Until: 22:00,            !- Field 43
  0.1,                     !- Field 44
  Until: 24:00,            !- Field 45
  0.0,                     !- Field 46
  For: AllOtherDays,       !- Field 50
  Until: 09:00,            !- Field 51
  0.0,                     !- Field 52
  Until: 10:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 12:00,            !- Field 55
  0.2,                     !- Field 56
  Until: 17:00,            !- Field 57
  0.4,                     !- Field 58
  Until: 18:00,            !- Field 59
  0.2,                     !- Field 60
  Until: 19:00,            !- Field 61
  0.1,                     !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64
  
Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  0.5,                     !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: AllOtherDays,       !- Field 19
  Until: 08:00,            !- Field 20
  1.0,                     !- Field 21
  Until: 17:00,            !- Field 22
  0.5,                     !- Field 23
  Until: 24:00,            !- Field 24
  1.0;                     !- Field 25

Schedule:Compact,
  INFIL_FRONT_SCH,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.25,                    !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.25,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  0.25,                    !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.25,                    !- Field 15
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,            !- Field 17
  1.0,                     !- Field 18
  For: AllOtherDays,       !- Field 19
  Until: 08:00,            !- Field 20
  0.25,                    !- Field 21
  Until: 17:00,            !- Field 22
  1.0,                     !- Field 23
  Until: 24:00,            !- Field 24
  0.25;                    !- Field 25

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12
  












! Outline of contents: equipment, sizing & controls, airloop, connections, schedules

! ***HVAC EQUIPMENT***
Fan:ConstantVolume,
  Front_Entry Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  Front_Entry Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Front_Entry Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:1_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:1_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:2_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.5915,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.91,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:2_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:3_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.56875,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.875,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:3_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:4_Unitary_Package_fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:4_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC:1_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  PSZ-AC:2_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  PSZ-AC:3_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  PSZ-AC:4_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.57618161016332,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Unitary_PackagecoolPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.76981717214351,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Unitary_PackagecoolPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.55713081686767,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC:3_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:3_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Unitary_PackagecoolPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.59689809793614,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC:4_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:4_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Unitary_PackagecoolPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Heating:Electric,
  Front_Entry Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  Front_Entry Unit Heater Post Fan Node,  !- Air Inlet Node Name
  Front_Entry Unit Heater Inlet Node Name;  !- Air Outlet Node Name

ZoneHVAC:UnitHeater,
  Front_Entry Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Front_Entry Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Front_Entry Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  Front_Entry Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  Front_Entry Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  Front_Entry Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:EquipmentList,
  Back_Space Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Back_Space Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Core_Retail Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Core_Retail Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Front_Entry Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  Front_Entry Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Front_Retail Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Front_Retail Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Point_Of_Sale Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Point_Of_Sale Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

! ***SIZING & CONTROLS***
Sizing:Zone,
  Back_Space,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00075,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Core_Retail,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0015,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Front_Entry,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Front_Retail,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0015,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Point_Of_Sale,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0015,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Back_Space Thermostat,  !- Name
  Back_Space,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Back_Space DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Core_Retail Thermostat,  !- Name
  Core_Retail,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_Retail DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Front_Entry Thermostat,  !- Name
  Front_Entry,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Front_Entry DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Front_Retail Thermostat,  !- Name
  Front_Retail,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Front_Retail DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Point_Of_Sale Thermostat,  !- Name
  Point_Of_Sale,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Point_Of_Sale DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Back_Space DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_Retail DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Front_Entry DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  FRONT_ENTRY_COOLING;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Front_Retail DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Point_Of_Sale DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrBack_Space,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Back_Space,  !- Control Zone Name
  Back_Space Air Node,  !- Zone Node Name
  Back_Space Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCore_Retail,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Core_Retail,  !- Control Zone Name
  Core_Retail Air Node,  !- Zone Node Name
  Core_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrFront_Retail,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Front_Retail,  !- Control Zone Name
  Front_Retail Air Node,  !- Zone Node Name
  Front_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPoint_Of_Sale,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Point_Of_Sale,  !- Control Zone Name
  Point_Of_Sale Air Node,  !- Zone Node Name
  Point_Of_Sale Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:4,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,  !- Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,  !- Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,  !- Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,  !- Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Curve:Biquadratic,
  Unitary_PackagecoolCapFT,  !- Name
  0.766956,  !- Coefficient1 Constant
  0.0107756,  !- Coefficient2 x
  -0.0000414703,  !- Coefficient3 x**2
  0.00134961,  !- Coefficient4 y
  -0.000261144,  !- Coefficient5 y**2
  0.000457488,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  Unitary_PackagecoolEIRFT,  !- Name
  0.297145,  !- Coefficient1 Constant
  0.0430933,  !- Coefficient2 x
  -0.000748766,  !- Coefficient3 x**2
  0.00597727,  !- Coefficient4 y
  0.000482112,  !- Coefficient5 y**2
  -0.000956448,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  21.11111,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  Unitary_PackagecoolEIRFFF,  !- Name
  1.156,  !- Coefficient1 Constant
  -0.1816,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  Unitary_PackagecoolFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  Unitary_PackagecoolPLR,  !- Name
  0.75,  !- Coefficient1 Constant
  0.25,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

! ***AIR LOOPS***
AirLoopHVAC,
  PSZ-AC:1,  !- Name
  ,  !- Controller List Name
  PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:2,  !- Name
  ,  !- Controller List Name
  PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:3,  !- Name
  ,  !- Controller List Name
  PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:4,  !- Name
  ,  !- Controller List Name
  PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:4 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC:1_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  Back_Space,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC:1_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC:1_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC:2_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  Core_Retail,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC:2_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC:2_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC:3_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  Point_Of_Sale,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC:3_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC:3_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:3_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name

AirLoopHVAC:UnitaryHeatCool,
  PSZ-AC:4_Unitary_Package,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
  HVACOperationSchd,  !- Supply Air Fan Operating Mode Schedule Name
  AUTOSIZE,  !- Maximum Supply Air Temperature
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  Front_Retail,  !- Controlling Zone or Thermostat Location
  AUTOSIZE,  !- Fraction of Supply Air Flow That Goes Through the Controlling Zone
  Fan:OnOff,  !- Supply Fan Object Type
  PSZ-AC:4_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,  !- Fan Placement
  Coil:Heating:Gas,  !- Heating Coil Object Type
  PSZ-AC:4_Unitary_Package_HeatCoil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:4_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  None,  !- Dehumidification Control Type
  ,  !- Reheat Coil Object Type
  ;  !- Reheat Coil Name
  
! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  Back_Space,  !- Zone Name
  Back_Space Equipment,  !- Zone Conditioning Equipment List Name
  Back_Space Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Back_Space Air Node,  !- Zone Air Node Name
  Back_Space Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Core_Retail,  !- Zone Name
  Core_Retail Equipment,  !- Zone Conditioning Equipment List Name
  Core_Retail Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_Retail Air Node,  !- Zone Air Node Name
  Core_Retail Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Front_Entry,  !- Zone Name
  Front_Entry Equipment,  !- Zone Conditioning Equipment List Name
  Front_Entry Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Front_Entry Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Front_Entry Air Node,  !- Zone Air Node Name
  Front_Entry Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Front_Retail,  !- Zone Name
  Front_Retail Equipment,  !- Zone Conditioning Equipment List Name
  Front_Retail Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Front_Retail Air Node,  !- Zone Air Node Name
  Front_Retail Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Point_Of_Sale,  !- Zone Name
  Point_Of_Sale Equipment,  !- Zone Conditioning Equipment List Name
  Point_Of_Sale Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Point_Of_Sale Air Node,  !- Zone Air Node Name
  Point_Of_Sale Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Back_Space Inlet Nodes,  !- Name
  Back_Space Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Core_Retail Inlet Nodes,  !- Name
  Core_Retail Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Front_Entry Exhaust Nodes,  !- Name
  Front_Entry Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  Front_Entry Inlet Nodes,  !- Name
  Front_Entry Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  Front_Retail Inlet Nodes,  !- Name
  Front_Retail Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  PSZ-AC:1_OANode List,  !- Name
  PSZ-AC:1_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC:2_OANode List,  !- Name
  PSZ-AC:2_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC:3_OANode List,  !- Name
  PSZ-AC:3_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC:4_OANode List,  !- Name
  PSZ-AC:4_OAInlet Node;  !- Node 1 Name

NodeList,
  Point_Of_Sale Inlet Nodes,  !- Name
  Point_Of_Sale Direct Air Inlet Node Name;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  Back_Space Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Back_Space Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Core_Retail Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_Retail Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Front_Retail Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Front_Retail Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Point_Of_Sale Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Point_Of_Sale Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:1 Air Loop Branches,  !- Name
  PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:2 Air Loop Branches,  !- Name
  PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:3 Air Loop Branches,  !- Name
  PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:4 Air Loop Branches,  !- Name
  PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:1_OA,  !- Component 1 Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC:1_Unitary_Package,  !- Component 2 Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:2_OA,  !- Component 1 Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC:2_Unitary_Package,  !- Component 2 Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC:3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:3_OA,  !- Component 1 Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC:3_Unitary_Package,  !- Component 2 Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC:4 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:4_OA,  !- Component 1 Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
  PSZ-AC:4_Unitary_Package,  !- Component 2 Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:2_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:3_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:4_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:4_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,  !- Name
  PSZ-AC:1_OA_Controllers,  !- Controller List Name
  PSZ-AC:1_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,  !- Name
  PSZ-AC:2_OA_Controllers,  !- Controller List Name
  PSZ-AC:2_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,  !- Name
  PSZ-AC:3_OA_Controllers,  !- Controller List Name
  PSZ-AC:3_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,  !- Name
  PSZ-AC:4_OA_Controllers,  !- Controller List Name
  PSZ-AC:4_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:4 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,  !- Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,  !- Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,  !- Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,  !- Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:3_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:4_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Back_Space Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_Retail Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Point_Of_Sale Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  Front_Retail Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Back_Space Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Core_Retail Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Point_Of_Sale Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  Front_Retail Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***
Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 21:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 22:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 8:00,             !- Field 20
  30.0,                    !- Field 21
  Until: 19:00,            !- Field 22
  24.0,                    !- Field 23
  Until: 24:00,            !- Field 24
  30.0;                    !- Field 25

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
    FRONT_ENTRY_COOLING,             !- Name
    Temperature,             !- ScheduleType
    Through: 12/31,
    For: AllDays ,
    Until: 24:00, 90;

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 21:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For WinterDesignDay,     !- Field 12
  Until: 24:00,            !- Field 13
  21.0,                    !- Field 14
  For: Saturday,           !- Field 15
  Until: 06:00,            !- Field 16
  15.6,                    !- Field 17
  Until: 22:00,            !- Field 18
  21.0,                    !- Field 19
  Until: 24:00,            !- Field 20
  15.6,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until:  8:00,            !- Field 23
  15.6,                    !- Field 24
  Until: 19:00,            !- Field 25
  21.,                     !- Field 26
  Until: 24:00,            !- Field 27
  15.6;                    !- Field 28

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 22:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,  !- Field 16
  Until: 08:00,            !- Field 17
  0.0,                     !- Field 18
  Until: 19:00,            !- Field 19
  1.0,                     !- Field 20
  Until: 24:00,            !- Field 21
  0.0;                     !- Field 22


! ***ECONOMICS***


!  CA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  PGE_A-1SmallGeneralService, Source T.A.P. effective 2004-12-01
!  PGE_A-10MediumGeneralDemandService, Source T.A.P. effective 2004-12-01
!  PGE_E-19_MediumGeneralTOUDemandService, Source http://www.pge.com/tariffs/pdf/E-19.pdf, effective 2004-03-01

Schedule:Compact,
  PGESeasonsSchedule,      !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 4/30,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  PGETOUSched,             !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 4/30,           !- Field 1
  For: WeekDays,           !- Field 2
  Until: 8:30,             !- Field 3
  3,                       !- Field 4
  Until: 21:30,            !- Field 5
  4,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3,                       !- Field 11
  Through: 10/31,          !- Field 12
  For: WeekDays,           !- Field 13
  Until: 8:30,             !- Field 14
  3,                       !- Field 15
  Until: 12:00,            !- Field 16
  4,                       !- Field 17
  Until: 18:00,            !- Field 18
  1,                       !- Field 19
  Until: 21:30,            !- Field 20
  4,                       !- Field 21
  Until: 24:00,            !- Field 22
  3,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  3,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: WeekDays,           !- Field 28
  Until: 10:00,            !- Field 29
  3,                       !- Field 30
  Until: 22:00,            !- Field 31
  1,                       !- Field 32
  Until: 24:00,            !- Field 33
  3,                       !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 24:00,            !- Field 36
  3;                       !- Field 37
 
UtilityCost:Tariff,
  PGE_E-19_MediumGeneralTOUDemandService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  PGETOUSched,             !- Time of Use Period Schedule Name
  PGESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  174.88,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerOnPeakDemandCharge,!- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  13.51;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerMidPeakDemandCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.75;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDemandCharge,      !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterMidPeakDemandCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakDemand,           !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.69;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  3.18;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.15746;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerMidPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.09613;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerOffPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.08203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterMidPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  MidPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.10181;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterOffPeakEnergyCharge,  !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.08203;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PGE_E-19_MediumGeneralTOUDemandService,  !- Tariff Name
  subtotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PGE_E-19_MediumGeneralTOUDemandService
 
UtilityCost:Tariff,
  PGE_A-10MediumGeneralDemandService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PGESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  67.64,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerEnergyCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1416;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1030;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDemandCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.56;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDemandCharge,      !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  totalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.58;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PGE_A-10MediumGeneralDemandService,  !- Tariff Name
  subtotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PGE_A-10MediumGeneralDemandService,
 
UtilityCost:Tariff,
  PGE_A-1SmallGeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  PGESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  7.31,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerEnergyCharge,      !- Charge Variable Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1794;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.1179;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy4200kwh,        !- Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  4200,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  PGE_A-1SmallGeneralService,  !- Tariff Name
  subtotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PGE_A-1SmallGeneralService
 
UtilityCost:Tariff,
  CA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  CA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  CA_MonthlyGasRates,      !- Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  9.37,                    !- January Value
  8.88,                    !- February Value
  8.20,                    !- March Value
  7.29,                    !- April Value
  7.82,                    !- May Value
  8.26,                    !- June Value
  8.23,                    !- July Value
  8.21,                    !- August Value
  7.90,                    !- September Value
  8.09,                    !- October Value
  7.64,                    !- November Value
  8.43;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Electricity:Building, HOURLY;
Output:Meter, ElectricityNet:Facility, HOURLY;
Output:Meter, Electricity:HVAC, HOURLY;
Output:Meter, Gas:Facility, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                       !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Cooling,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Outdoor Wet Bulb,        !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Outdoor Dry Bulb,        !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Outdoor Wet Bulb,        !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Heating,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
Output:Table:Monthly,
  Building Loads - Electric,  !- Name
  2,                       !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Space Loads,             !- Name
  2,                       !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Building,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Building,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Gas:Building,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Gas:Building,            !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,     !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,  !- Variable or Meter 11 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,!- Variable or Meter 12 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,!- Variable or Meter 13 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,!- Variable or Meter 14 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Gas,             !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,        !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,        !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 8
 
! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  California electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.095,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  8.667E+01,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6.750E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.528E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.417E-02,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.756E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  8.083E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.944E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.119E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.611E-07,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  8.750E-07,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  4.877155,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 




