<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Stand-alone Retail Pre-1980 V1.2_4.0 HELENA MT USA TMY2-24144 WMO#=727720
  2010-02-05
  10:32:49 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:32 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Stand-alone Retail Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>HELENA MT USA TMY2-24144 WMO#=727720</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  10:32:49</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3598.07</td>
    <td align="right">     1568.47</td>
    <td align="right">     1568.47</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3598.07</td>
    <td align="right">     1568.47</td>
    <td align="right">     1568.47</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     8426.24</td>
    <td align="right">     3673.18</td>
    <td align="right">     3673.18</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     8426.24</td>
    <td align="right">     3673.18</td>
    <td align="right">     3673.18</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.476</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.832</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        8.76</td>
    <td align="right">     1711.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       62.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      971.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      587.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1886.39</td>
    <td align="right">     1711.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        8.76</td>
    <td align="right">     1711.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       62.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      971.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       57.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      198.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      587.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      448.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      287.07</td>
    <td align="right">      746.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      822.32</td>
    <td align="right">      746.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      448.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      287.07</td>
    <td align="right">      746.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       86.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      822.32</td>
    <td align="right">      746.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1886.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1886.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1886.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1886.39</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3615.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE">BACK_SPACE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE">CORE_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE">FRONT_ENTRY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE">FRONT_RETAIL PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE">POINT_OF_SALE PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OUTDOORAIRSUMMARY::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-COOLING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-HEATING::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SPACELOADS::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SPACELOADS::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<a href="#SPACELOADS::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SPACELOADS::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND">NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICE">NORTHWESTERNENERGY_GS-1_GENERALSERVICE</a>   |  
<a href="#TariffReport::MT_EIAMONTHLYRATEGAS">MT_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:32 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HELENA MT USA TMY2-24144 WMO#=727720</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.60</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1188.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5500</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        7.83</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">       38.05</td>
    <td align="right">     36.2500</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     32.3252</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">       83.94</td>
    <td align="right">     32.3252</td>
    <td align="right">        7.11</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -27.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.30</td>
    <td align="right">           0</td>
    <td align="right">        1.70</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.40</td>
    <td align="right">       15.70</td>
    <td align="right">       17.70</td>
    <td align="right">           0</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">       42.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">      330.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">       42.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">      178.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">      178.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">     1600.48</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">       24.38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">      153.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.823</td>
    <td align="right">       0.939</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.94</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    70989.11</td>
    <td align="right">    56695.82</td>
    <td align="right">    14293.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   153824.15</td>
    <td align="right">   122852.47</td>
    <td align="right">    30971.68</td>
    <td align="right">        0.80</td>
    <td align="right">        3.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    31639.17</td>
    <td align="right">    25268.79</td>
    <td align="right">     6370.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    31643.26</td>
    <td align="right">    25272.06</td>
    <td align="right">     6371.20</td>
    <td align="right">        0.80</td>
    <td align="right">        3.56</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3046.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    99997.25</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   306960.35</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    49592.94</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    49597.87</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.15</td>
    <td align="right">       13.98</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.29</td>
    <td align="right">     8179.93</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        9.29</td>
    <td align="right">    17432.67</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.91</td>
    <td align="right">     2090.27</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.91</td>
    <td align="right">     2090.54</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    11361.57</td>
    <td align="right">       0.889</td>
    <td align="right">       1.066</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       26.83</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    68475.40</td>
    <td align="right">       5.356</td>
    <td align="right">       6.427</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.20</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    11427.96</td>
    <td align="right">       0.894</td>
    <td align="right">       1.073</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    14217.04</td>
    <td align="right">       1.112</td>
    <td align="right">       1.335</td>
    <td align="right">HELENA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       28.24</td>
    <td align="right">     0.01025</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">    86829.37</td>
    <td align="right">       3.574</td>
    <td align="right">       4.288</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   188070.14</td>
    <td align="right">       7.744</td>
    <td align="right">       9.293</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     3046.17</td>
    <td align="right">       0.125</td>
    <td align="right">       0.151</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    38702.39</td>
    <td align="right">       1.593</td>
    <td align="right">       1.912</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">    38697.38</td>
    <td align="right">       1.593</td>
    <td align="right">       1.911</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        6.43</td>
    <td align="right">        6.43</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.28</td>
    <td align="right">        4.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">        9.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.23</td>
    <td align="right">        1.91</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.23</td>
    <td align="right">        1.91</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     2970.67</td>
    <td align="right">     4575.33</td>
    <td align="right">     2963.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     2081.17</td>
    <td align="right">     4298.33</td>
    <td align="right">     1885.50</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     2985.83</td>
    <td align="right">     4029.67</td>
    <td align="right">     2333.83</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     2401.00</td>
    <td align="right">     3938.50</td>
    <td align="right">     1851.50</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     2334.83</td>
    <td align="right">     3744.17</td>
    <td align="right">     1686.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4114.83</td>
    <td align="right">     4868.50</td>
    <td align="right">     3615.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      691.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">      488.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      708.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      662.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1250.17</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.91</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">    0.150515</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">    0.150515</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">     3046.17</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.91</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.91</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        4.29</td>
    <td align="right">    0.284918</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        9.29</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.91</td>
    <td align="right">    0.226215</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        1.91</td>
    <td align="right">    0.226215</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        4.29</td>
    <td align="right">    70989.11</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        9.29</td>
    <td align="right">   153824.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.91</td>
    <td align="right">    31639.17</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.91</td>
    <td align="right">    31643.26</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">        4.29</td>
    <td align="right">    99997.25</td>
    <td align="right">        1.00</td>
    <td align="right">    70989.11</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">   306960.35</td>
    <td align="right">    1.000000</td>
    <td align="right">   153824.15</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">    49592.94</td>
    <td align="right">        1.00</td>
    <td align="right">    31639.17</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">        1.91</td>
    <td align="right">    49597.87</td>
    <td align="right">        1.00</td>
    <td align="right">    31643.26</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.91</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    99997.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   306960.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    49592.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    49597.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.141</td>
    <td align="right">       0.000</td>
    <td align="right">     414.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      15.191</td>
    <td align="right">       0.000</td>
    <td align="right">     369.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.066</td>
    <td align="right">      15.604</td>
    <td align="right">       0.000</td>
    <td align="right">     384.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.038</td>
    <td align="right">      19.600</td>
    <td align="right">       0.000</td>
    <td align="right">     328.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.488</td>
    <td align="right">      27.063</td>
    <td align="right">       0.000</td>
    <td align="right">     170.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      22.340</td>
    <td align="right">      32.588</td>
    <td align="right">       0.000</td>
    <td align="right">      59.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.289</td>
    <td align="right">      35.136</td>
    <td align="right">       0.000</td>
    <td align="right">       5.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      22.827</td>
    <td align="right">      39.159</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      21.984</td>
    <td align="right">      31.806</td>
    <td align="right">       0.000</td>
    <td align="right">      96.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.166</td>
    <td align="right">      21.922</td>
    <td align="right">       0.000</td>
    <td align="right">     313.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.000</td>
    <td align="right">      17.583</td>
    <td align="right">       0.000</td>
    <td align="right">     399.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.782</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.607</td>
    <td align="right">      23.459</td>
    <td align="right">       0.000</td>
    <td align="right">    2963.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.141</td>
    <td align="right">       0.000</td>
    <td align="right">       5.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.289</td>
    <td align="right">      39.159</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.000</td>
    <td align="right">      14.199</td>
    <td align="right">       0.000</td>
    <td align="right">     346.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.014</td>
    <td align="right">      17.167</td>
    <td align="right">       0.000</td>
    <td align="right">     257.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.182</td>
    <td align="right">      17.406</td>
    <td align="right">       0.000</td>
    <td align="right">     222.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.117</td>
    <td align="right">      21.391</td>
    <td align="right">       0.000</td>
    <td align="right">     156.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.758</td>
    <td align="right">      28.273</td>
    <td align="right">       0.000</td>
    <td align="right">      82.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      22.621</td>
    <td align="right">      33.713</td>
    <td align="right">       0.000</td>
    <td align="right">      27.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.418</td>
    <td align="right">      36.353</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.106</td>
    <td align="right">      39.987</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.347</td>
    <td align="right">      32.742</td>
    <td align="right">       0.000</td>
    <td align="right">      46.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.364</td>
    <td align="right">      23.330</td>
    <td align="right">       0.000</td>
    <td align="right">     145.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.003</td>
    <td align="right">      19.584</td>
    <td align="right">       0.000</td>
    <td align="right">     236.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.000</td>
    <td align="right">      14.818</td>
    <td align="right">       0.000</td>
    <td align="right">     362.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.753</td>
    <td align="right">      24.986</td>
    <td align="right">       0.000</td>
    <td align="right">    1885.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      14.199</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.418</td>
    <td align="right">      39.987</td>
    <td align="right">       0.000</td>
    <td align="right">     362.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.238</td>
    <td align="right">      14.530</td>
    <td align="right">       0.000</td>
    <td align="right">     304.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.495</td>
    <td align="right">      17.382</td>
    <td align="right">       0.000</td>
    <td align="right">     226.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      22.545</td>
    <td align="right">      17.391</td>
    <td align="right">       0.000</td>
    <td align="right">     185.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      22.146</td>
    <td align="right">      21.442</td>
    <td align="right">       0.000</td>
    <td align="right">     137.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      23.021</td>
    <td align="right">      28.300</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      24.486</td>
    <td align="right">      32.584</td>
    <td align="right">       0.000</td>
    <td align="right">     119.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      26.310</td>
    <td align="right">      33.538</td>
    <td align="right">       0.000</td>
    <td align="right">     203.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      25.988</td>
    <td align="right">      36.871</td>
    <td align="right">       0.000</td>
    <td align="right">     199.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      24.966</td>
    <td align="right">      30.822</td>
    <td align="right">       0.000</td>
    <td align="right">     164.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      23.394</td>
    <td align="right">      22.723</td>
    <td align="right">       0.000</td>
    <td align="right">     168.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.898</td>
    <td align="right">      19.646</td>
    <td align="right">       0.000</td>
    <td align="right">     204.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.247</td>
    <td align="right">      15.132</td>
    <td align="right">       0.000</td>
    <td align="right">     319.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      23.246</td>
    <td align="right">      24.259</td>
    <td align="right">       0.000</td>
    <td align="right">    2333.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.238</td>
    <td align="right">      14.530</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      26.310</td>
    <td align="right">      36.871</td>
    <td align="right">       0.000</td>
    <td align="right">     319.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.569</td>
    <td align="right">       0.000</td>
    <td align="right">     341.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.066</td>
    <td align="right">      16.491</td>
    <td align="right">       0.000</td>
    <td align="right">     258.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.425</td>
    <td align="right">      16.553</td>
    <td align="right">       0.000</td>
    <td align="right">     191.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.301</td>
    <td align="right">      20.615</td>
    <td align="right">       0.000</td>
    <td align="right">     150.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      21.925</td>
    <td align="right">      27.515</td>
    <td align="right">       0.000</td>
    <td align="right">      90.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      22.662</td>
    <td align="right">      33.050</td>
    <td align="right">       0.000</td>
    <td align="right">      38.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.383</td>
    <td align="right">      35.708</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.123</td>
    <td align="right">      39.210</td>
    <td align="right">       0.000</td>
    <td align="right">       7.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.648</td>
    <td align="right">      31.612</td>
    <td align="right">       0.000</td>
    <td align="right">      55.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      21.756</td>
    <td align="right">      22.273</td>
    <td align="right">       0.000</td>
    <td align="right">     132.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.056</td>
    <td align="right">      18.884</td>
    <td align="right">       0.000</td>
    <td align="right">     227.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.003</td>
    <td align="right">      14.190</td>
    <td align="right">       0.000</td>
    <td align="right">     352.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      21.871</td>
    <td align="right">      24.211</td>
    <td align="right">       0.000</td>
    <td align="right">    1851.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.569</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.383</td>
    <td align="right">      39.210</td>
    <td align="right">       0.000</td>
    <td align="right">     352.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      21.010</td>
    <td align="right">      13.547</td>
    <td align="right">       0.000</td>
    <td align="right">     315.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      21.108</td>
    <td align="right">      16.390</td>
    <td align="right">       0.000</td>
    <td align="right">     235.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      21.617</td>
    <td align="right">      16.310</td>
    <td align="right">       0.000</td>
    <td align="right">     172.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      21.525</td>
    <td align="right">      20.297</td>
    <td align="right">       0.000</td>
    <td align="right">     129.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      22.222</td>
    <td align="right">      26.984</td>
    <td align="right">       0.000</td>
    <td align="right">      84.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      22.948</td>
    <td align="right">      32.515</td>
    <td align="right">       0.000</td>
    <td align="right">      36.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.474</td>
    <td align="right">      35.390</td>
    <td align="right">       0.000</td>
    <td align="right">       4.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      23.292</td>
    <td align="right">      38.658</td>
    <td align="right">       0.000</td>
    <td align="right">       6.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      22.878</td>
    <td align="right">      31.106</td>
    <td align="right">       0.000</td>
    <td align="right">      52.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      22.004</td>
    <td align="right">      21.917</td>
    <td align="right">       0.000</td>
    <td align="right">     114.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      21.165</td>
    <td align="right">      18.720</td>
    <td align="right">       0.000</td>
    <td align="right">     198.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      21.016</td>
    <td align="right">      14.164</td>
    <td align="right">       0.000</td>
    <td align="right">     335.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      22.031</td>
    <td align="right">      23.904</td>
    <td align="right">       0.000</td>
    <td align="right">    1686.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      21.010</td>
    <td align="right">      13.547</td>
    <td align="right">       0.000</td>
    <td align="right">       4.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      23.474</td>
    <td align="right">      38.658</td>
    <td align="right">       0.000</td>
    <td align="right">     335.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BACK_SPACEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BACK_SPACE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_ENTRYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONT_RETAILPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::POINT_OF_SALEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  58051.4622</td>
    <td align="right">     85.4302</td>
    <td align="right">    118.6559</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">0.281244E+07</td>
    <td align="right">  23256.1378</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  49144.2918</td>
    <td align="right">     73.9628</td>
    <td align="right">    106.3833</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.252190E+07</td>
    <td align="right">  19846.4069</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  47127.3754</td>
    <td align="right">     75.3042</td>
    <td align="right">    117.8464</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.279454E+07</td>
    <td align="right">  19454.9862</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  40802.7708</td>
    <td align="right">     67.4726</td>
    <td align="right">    110.2565</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.261495E+07</td>
    <td align="right">  17063.9321</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  39129.2416</td>
    <td align="right">     67.1240</td>
    <td align="right">    114.4819</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.271557E+07</td>
    <td align="right">  16597.8655</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  39043.5550</td>
    <td align="right">     68.4840</td>
    <td align="right">    119.6811</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.283912E+07</td>
    <td align="right">  16707.1861</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  41026.2559</td>
    <td align="right">     72.6781</td>
    <td align="right">    128.3493</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">0.304485E+07</td>
    <td align="right">  17624.8494</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  40855.0173</td>
    <td align="right">     72.1992</td>
    <td align="right">    127.1787</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">0.301706E+07</td>
    <td align="right">  17534.3159</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  37910.5145</td>
    <td align="right">     65.9490</td>
    <td align="right">    114.2275</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.270967E+07</td>
    <td align="right">  16169.4092</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  40763.8864</td>
    <td align="right">     68.3389</td>
    <td align="right">    113.5169</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.269243E+07</td>
    <td align="right">  17137.6254</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  45247.9236</td>
    <td align="right">     71.8190</td>
    <td align="right">    111.4032</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.264166E+07</td>
    <td align="right">  18632.5161</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  55452.7638</td>
    <td align="right">     82.7862</td>
    <td align="right">    117.6131</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">0.278797E+07</td>
    <td align="right">  22329.1659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 534555.0582</td>
    <td align="right">    871.5483</td>
    <td align="right">   1399.5939</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0099</td>
    <td align="right">0.331922E+08</td>
    <td align="right"> 222354.3964</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  37910.5145</td>
    <td align="right">     65.9490</td>
    <td align="right">    106.3833</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">0.252190E+07</td>
    <td align="right">  16169.4092</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  58051.4622</td>
    <td align="right">     85.4302</td>
    <td align="right">    128.3493</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">0.304485E+07</td>
    <td align="right">  23256.1378</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BACK_SPACE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       0.446</td>
    <td align="right">       0.795</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       6.554</td>
    <td align="right">       0.492</td>
    <td align="right">       0.785</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       0.941</td>
    <td align="right">       0.757</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       0.840</td>
    <td align="right">       0.752</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       6.600</td>
    <td align="right">       1.893</td>
    <td align="right">       0.738</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       6.668</td>
    <td align="right">       2.179</td>
    <td align="right">       0.721</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       2.433</td>
    <td align="right">       0.720</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       2.383</td>
    <td align="right">       0.718</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       6.580</td>
    <td align="right">       2.294</td>
    <td align="right">       0.730</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       6.519</td>
    <td align="right">       1.378</td>
    <td align="right">       0.749</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.485</td>
    <td align="right">       0.769</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       6.513</td>
    <td align="right">       0.445</td>
    <td align="right">       0.790</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       6.577</td>
    <td align="right">       1.360</td>
    <td align="right">       0.752</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       6.508</td>
    <td align="right">       0.445</td>
    <td align="right">       0.718</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       6.680</td>
    <td align="right">       2.433</td>
    <td align="right">       0.795</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       0.892</td>
    <td align="right">       0.464</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">     124.329</td>
    <td align="right">       0.924</td>
    <td align="right">       0.458</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       1.121</td>
    <td align="right">       0.442</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       1.089</td>
    <td align="right">       0.439</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">     125.197</td>
    <td align="right">       1.499</td>
    <td align="right">       0.431</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">     126.491</td>
    <td align="right">       1.612</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       1.693</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       1.696</td>
    <td align="right">       0.419</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">     124.811</td>
    <td align="right">       1.667</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">     123.659</td>
    <td align="right">       1.313</td>
    <td align="right">       0.438</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.922</td>
    <td align="right">       0.449</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">     123.548</td>
    <td align="right">       0.891</td>
    <td align="right">       0.461</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">     124.754</td>
    <td align="right">       1.280</td>
    <td align="right">       0.439</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">     123.448</td>
    <td align="right">       0.891</td>
    <td align="right">       0.419</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">     126.706</td>
    <td align="right">       1.696</td>
    <td align="right">       0.464</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_ENTRY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       1.079</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">       0.932</td>
    <td align="right">       0.000</td>
    <td align="right">       1.071</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       1.033</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">       0.939</td>
    <td align="right">       0.000</td>
    <td align="right">       1.015</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">       0.948</td>
    <td align="right">       0.000</td>
    <td align="right">       1.002</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.987</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.002</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       1.009</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">       0.927</td>
    <td align="right">       0.000</td>
    <td align="right">       1.025</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       1.045</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       1.073</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">       0.935</td>
    <td align="right">       0.000</td>
    <td align="right">       1.032</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">       0.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.987</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">       0.950</td>
    <td align="right">       0.000</td>
    <td align="right">       1.079</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FRONT_RETAIL></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.897</td>
    <td align="right">       0.857</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.945</td>
    <td align="right">       0.847</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       1.300</td>
    <td align="right">       0.817</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       1.214</td>
    <td align="right">       0.812</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       1.896</td>
    <td align="right">       0.796</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       2.100</td>
    <td align="right">       0.778</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       2.437</td>
    <td align="right">       0.776</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       2.394</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       2.258</td>
    <td align="right">       0.789</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       1.654</td>
    <td align="right">       0.809</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.975</td>
    <td align="right">       0.829</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.900</td>
    <td align="right">       0.852</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       1.588</td>
    <td align="right">       0.811</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.897</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       2.437</td>
    <td align="right">       0.857</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::POINT_OF_SALE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.905</td>
    <td align="right">       0.857</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     376.000</td>
    <td align="right">      11.715</td>
    <td align="right">       0.989</td>
    <td align="right">       0.847</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       1.415</td>
    <td align="right">       0.817</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       1.333</td>
    <td align="right">       0.812</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     418.000</td>
    <td align="right">      11.797</td>
    <td align="right">       2.071</td>
    <td align="right">       0.797</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     408.000</td>
    <td align="right">      11.919</td>
    <td align="right">       2.150</td>
    <td align="right">       0.779</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       2.477</td>
    <td align="right">       0.777</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       2.501</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     405.000</td>
    <td align="right">      11.761</td>
    <td align="right">       2.444</td>
    <td align="right">       0.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     414.000</td>
    <td align="right">      11.652</td>
    <td align="right">       1.818</td>
    <td align="right">       0.810</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     399.000</td>
    <td align="right">      11.632</td>
    <td align="right">       1.031</td>
    <td align="right">       0.829</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      11.642</td>
    <td align="right">       0.911</td>
    <td align="right">       0.852</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4913.000</td>
    <td align="right">      11.755</td>
    <td align="right">       1.677</td>
    <td align="right">       0.812</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     376.000</td>
    <td align="right">      11.632</td>
    <td align="right">       0.905</td>
    <td align="right">       0.775</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     422.000</td>
    <td align="right">      11.939</td>
    <td align="right">       2.501</td>
    <td align="right">       0.857</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BACK_SPACE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187802E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.132077E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103486E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109595E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134848E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.901267E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110135E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.757006E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429476E+10</td>
    <td align="right"> 5257894.482</td>
    <td align="right">       0.000</td>
    <td align="right">   76834.985</td>
    <td align="right">       0.000</td>
    <td align="right">0.514355E+10</td>
    <td align="right">0.985147E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489454E+10</td>
    <td align="right">0.552030E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  192030.587</td>
    <td align="right">0.130995E+08</td>
    <td align="right">0.261995E+10</td>
    <td align="right">0.150170E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362151E+10</td>
    <td align="right">0.658879E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1145896.559</td>
    <td align="right"> 3779873.357</td>
    <td align="right">0.100976E+10</td>
    <td align="right">0.616249E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528545E+10</td>
    <td align="right">0.440582E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  689038.660</td>
    <td align="right"> 1329851.438</td>
    <td align="right">0.157670E+10</td>
    <td align="right">0.559042E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.501442E+10</td>
    <td align="right">0.170667E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   54506.367</td>
    <td align="right"> 8424139.303</td>
    <td align="right">0.329865E+10</td>
    <td align="right">0.385395E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229630E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3055.265</td>
    <td align="right">       0.000</td>
    <td align="right">0.665733E+10</td>
    <td align="right">  936467.561</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358883E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.888440E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315725E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.124918E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280465E+11</td>
    <td align="right">0.182742E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2161362.422</td>
    <td align="right">0.266334E+08</td>
    <td align="right">0.824321E+11</td>
    <td align="right">0.146345E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187802E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.100976E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528545E+10</td>
    <td align="right">0.658879E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1145896.559</td>
    <td align="right">0.130995E+08</td>
    <td align="right">0.132077E+11</td>
    <td align="right">0.616249E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393130E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110792E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.914696E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.858764E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230912E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  309856.550</td>
    <td align="right">       0.000</td>
    <td align="right">0.566679E+11</td>
    <td align="right">0.582489E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297971E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  100284.760</td>
    <td align="right">       0.000</td>
    <td align="right">0.350389E+11</td>
    <td align="right">0.371169E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311339E+11</td>
    <td align="right"> 2541195.131</td>
    <td align="right">       0.000</td>
    <td align="right"> 4608066.416</td>
    <td align="right">       0.000</td>
    <td align="right">0.179241E+11</td>
    <td align="right">0.440442E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236365E+11</td>
    <td align="right">0.346430E+10</td>
    <td align="right">  552974.589</td>
    <td align="right"> 6668756.303</td>
    <td align="right">0.388895E+08</td>
    <td align="right">0.678666E+10</td>
    <td align="right">0.427882E+10</td>
    <td align="right">     974.365</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106061E+11</td>
    <td align="right">0.380354E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.206832E+08</td>
    <td align="right">0.279052E+08</td>
    <td align="right">0.200890E+10</td>
    <td align="right">0.610120E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183453E+11</td>
    <td align="right">0.229344E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.178905E+08</td>
    <td align="right"> 2618581.690</td>
    <td align="right">0.391619E+10</td>
    <td align="right">0.778483E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271163E+11</td>
    <td align="right">0.757095E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5438746.223</td>
    <td align="right">       0.000</td>
    <td align="right">0.109632E+11</td>
    <td align="right">0.371719E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.304256E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1013896.771</td>
    <td align="right">       0.000</td>
    <td align="right">0.296202E+11</td>
    <td align="right">0.121491E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164936E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.603252E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.404431E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104641E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227768E+12</td>
    <td align="right">0.103209E+11</td>
    <td align="right">  552974.589</td>
    <td align="right">0.567133E+08</td>
    <td align="right">0.694132E+08</td>
    <td align="right">0.524560E+12</td>
    <td align="right">0.284550E+11</td>
    <td align="right">     974.365</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393130E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.200890E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.311339E+11</td>
    <td align="right">0.380354E+10</td>
    <td align="right">  552974.589</td>
    <td align="right">0.206832E+08</td>
    <td align="right">0.388895E+08</td>
    <td align="right">0.110792E+12</td>
    <td align="right">0.778483E+10</td>
    <td align="right">     974.365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_ENTRY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FRONT_RETAIL></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.417100E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.103415E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.813899E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   66517.751</td>
    <td align="right">       0.000</td>
    <td align="right">0.809367E+10</td>
    <td align="right">0.100916E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224298E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  598042.545</td>
    <td align="right">       0.000</td>
    <td align="right">0.528434E+10</td>
    <td align="right">0.664678E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241003E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  195304.830</td>
    <td align="right">       0.000</td>
    <td align="right">0.392601E+10</td>
    <td align="right">0.259616E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255509E+10</td>
    <td align="right">  879436.243</td>
    <td align="right">       0.000</td>
    <td align="right"> 1306369.438</td>
    <td align="right">       0.000</td>
    <td align="right">0.209916E+10</td>
    <td align="right">0.101838E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210328E+10</td>
    <td align="right">0.381597E+09</td>
    <td align="right">   60315.725</td>
    <td align="right"> 1133130.950</td>
    <td align="right"> 4482977.067</td>
    <td align="right">0.906340E+09</td>
    <td align="right">0.674705E+09</td>
    <td align="right">    1010.854</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.984689E+09</td>
    <td align="right">0.434420E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2974159.311</td>
    <td align="right"> 2408084.403</td>
    <td align="right">0.305820E+09</td>
    <td align="right">0.788819E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154746E+10</td>
    <td align="right">0.286840E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3486652.511</td>
    <td align="right">       0.000</td>
    <td align="right">0.510194E+09</td>
    <td align="right">0.136606E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191944E+10</td>
    <td align="right">0.109592E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2680066.637</td>
    <td align="right">       0.000</td>
    <td align="right">0.121343E+10</td>
    <td align="right">0.173452E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234314E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1536954.133</td>
    <td align="right">       0.000</td>
    <td align="right">0.315117E+10</td>
    <td align="right">0.129754E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167605E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5856.075</td>
    <td align="right">       0.000</td>
    <td align="right">0.574181E+10</td>
    <td align="right">0.289636E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390881E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.981206E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194040E+11</td>
    <td align="right">0.121333E+10</td>
    <td align="right">   60315.725</td>
    <td align="right">0.139831E+08</td>
    <td align="right"> 6891061.470</td>
    <td align="right">0.513855E+11</td>
    <td align="right">0.793420E+10</td>
    <td align="right">    1010.854</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.390881E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.305820E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255509E+10</td>
    <td align="right">0.434420E+09</td>
    <td align="right">   60315.725</td>
    <td align="right"> 3486652.511</td>
    <td align="right"> 4482977.067</td>
    <td align="right">0.103415E+11</td>
    <td align="right">0.173452E+10</td>
    <td align="right">    1010.854</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::POINT_OF_SALE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.805090E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.100197E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142941E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  202544.889</td>
    <td align="right">       0.000</td>
    <td align="right">0.758996E+10</td>
    <td align="right">0.203210E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277595E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1347487.975</td>
    <td align="right">       0.000</td>
    <td align="right">0.467634E+10</td>
    <td align="right">0.127949E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329271E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  675538.530</td>
    <td align="right">       0.000</td>
    <td align="right">0.307516E+10</td>
    <td align="right">0.822019E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280541E+10</td>
    <td align="right">  879546.088</td>
    <td align="right">       0.000</td>
    <td align="right"> 2769870.518</td>
    <td align="right">       0.000</td>
    <td align="right">0.167273E+10</td>
    <td align="right">0.189008E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192100E+10</td>
    <td align="right">0.387233E+09</td>
    <td align="right">   59366.455</td>
    <td align="right"> 2528347.372</td>
    <td align="right"> 3280707.571</td>
    <td align="right">0.669885E+09</td>
    <td align="right">0.148076E+10</td>
    <td align="right">     539.675</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.937365E+09</td>
    <td align="right">0.443797E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4586453.522</td>
    <td align="right"> 2030047.585</td>
    <td align="right">0.246574E+09</td>
    <td align="right">0.107778E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131948E+10</td>
    <td align="right">0.295132E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5489260.992</td>
    <td align="right">       0.000</td>
    <td align="right">0.418301E+09</td>
    <td align="right">0.207616E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173574E+10</td>
    <td align="right">0.116857E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4732768.373</td>
    <td align="right">       0.000</td>
    <td align="right">0.102440E+10</td>
    <td align="right">0.273528E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278898E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3033008.501</td>
    <td align="right">       0.000</td>
    <td align="right">0.251508E+10</td>
    <td align="right">0.217369E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269609E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   99139.488</td>
    <td align="right">       0.000</td>
    <td align="right">0.497347E+10</td>
    <td align="right">0.127025E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.921003E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.936456E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234282E+11</td>
    <td align="right">0.124390E+10</td>
    <td align="right">   59366.455</td>
    <td align="right">0.254644E+08</td>
    <td align="right"> 5310755.156</td>
    <td align="right">0.462461E+11</td>
    <td align="right">0.138655E+11</td>
    <td align="right">     539.675</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.805090E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.246574E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329271E+10</td>
    <td align="right">0.443797E+09</td>
    <td align="right">   59366.455</td>
    <td align="right"> 5489260.992</td>
    <td align="right"> 3280707.571</td>
    <td align="right">0.100197E+11</td>
    <td align="right">0.273528E+10</td>
    <td align="right">     539.675</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.749151E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.583554E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.428787E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296285E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204254E+11</td>
    <td align="right">0.758536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151396E+11</td>
    <td align="right">0.674199E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134780E+11</td>
    <td align="right">0.132315E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140669E+11</td>
    <td align="right">0.898087E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167914E+11</td>
    <td align="right">0.315104E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267961E+11</td>
    <td align="right">0.954920E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429587E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.676814E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.423115E+12</td>
    <td align="right">0.329594E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134780E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749151E+11</td>
    <td align="right">0.132315E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214827E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166177E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116025E+12</td>
    <td align="right">0.108496E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791007E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.528611E+11</td>
    <td align="right">0.397034E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363564E+11</td>
    <td align="right">0.271975E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.295353E+11</td>
    <td align="right">0.529121E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.319492E+11</td>
    <td align="right">0.370438E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.417223E+11</td>
    <td align="right">0.132851E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.701572E+11</td>
    <td align="right">0.709532E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116207E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193779E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114870E+13</td>
    <td align="right">0.135227E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295353E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214827E+12</td>
    <td align="right">0.529121E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.325587E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249083E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172394E+11</td>
    <td align="right">0.133111E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116015E+11</td>
    <td align="right">0.149766E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.732912E+10</td>
    <td align="right">0.106743E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.467602E+10</td>
    <td align="right">0.521176E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364429E+10</td>
    <td align="right">0.997786E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.398913E+10</td>
    <td align="right">0.781449E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.550483E+10</td>
    <td align="right">0.361806E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.982356E+10</td>
    <td align="right">0.475953E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168951E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291634E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167333E+12</td>
    <td align="right">0.283136E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.364429E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325587E+11</td>
    <td align="right">0.997786E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.353228E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.271874E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190071E+11</td>
    <td align="right">0.480392E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129820E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.809442E+10</td>
    <td align="right">0.652258E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502128E+10</td>
    <td align="right">0.410770E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372411E+10</td>
    <td align="right">0.803004E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414716E+10</td>
    <td align="right">0.622093E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593151E+10</td>
    <td align="right">0.273707E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110773E+11</td>
    <td align="right">0.254552E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189892E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320400E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183524E+12</td>
    <td align="right">0.220506E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372411E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.353228E+11</td>
    <td align="right">0.803004E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.554074E+11</td>
    <td align="right">0.389901E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.488842E+11</td>
    <td align="right">0.293764E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.519964E+11</td>
    <td align="right">0.184836E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.483833E+11</td>
    <td align="right">0.109693E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505748E+11</td>
    <td align="right">0.516591E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597762E+11</td>
    <td align="right">0.181935E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.716596E+11</td>
    <td align="right">0.326328E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.655911E+11</td>
    <td align="right">0.713507E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.533918E+11</td>
    <td align="right">0.297859E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.493827E+11</td>
    <td align="right">0.889917E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492247E+11</td>
    <td align="right">0.188134E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.542692E+11</td>
    <td align="right">0.346322E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.658541E+12</td>
    <td align="right">0.171168E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.483833E+11</td>
    <td align="right">0.326328E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716596E+11</td>
    <td align="right">0.389901E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159837E+12</td>
    <td align="right">  112547.504</td>
    <td align="right">06-JAN-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1538.614</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143326E+12</td>
    <td align="right">  112233.714</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1224.825</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158820E+12</td>
    <td align="right">  113076.965</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">    5774.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148614E+12</td>
    <td align="right">  108381.691</td>
    <td align="right">04-APR-08:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1064.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154332E+12</td>
    <td align="right">  130546.037</td>
    <td align="right">16-MAY-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   23243.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161354E+12</td>
    <td align="right">  154174.687</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   46871.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173046E+12</td>
    <td align="right">  155060.098</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   47757.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171467E+12</td>
    <td align="right">  149738.148</td>
    <td align="right">09-AUG-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   42435.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153997E+12</td>
    <td align="right">  142380.478</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   35077.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153017E+12</td>
    <td align="right">  125156.248</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   17853.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150132E+12</td>
    <td align="right">  111655.492</td>
    <td align="right">27-NOV-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">     646.603</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158447E+12</td>
    <td align="right">  112560.452</td>
    <td align="right">11-DEC-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1551.562</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188639E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143326E+12</td>
    <td align="right">  108381.691</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173046E+12</td>
    <td align="right">  155060.098</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1551.562</td>
    <td align="right">   47757.187</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159837E+12</td>
    <td align="right">  112547.504</td>
    <td align="right">06-JAN-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1538.614</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143326E+12</td>
    <td align="right">  112233.714</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1224.825</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158820E+12</td>
    <td align="right">  113076.965</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">    5774.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148614E+12</td>
    <td align="right">  108381.691</td>
    <td align="right">04-APR-08:09</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1064.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154332E+12</td>
    <td align="right">  130546.037</td>
    <td align="right">16-MAY-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   23243.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161354E+12</td>
    <td align="right">  154174.687</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   46871.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173046E+12</td>
    <td align="right">  155060.098</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   47757.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171467E+12</td>
    <td align="right">  149738.148</td>
    <td align="right">09-AUG-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   42435.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153997E+12</td>
    <td align="right">  142380.478</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   35077.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153017E+12</td>
    <td align="right">  125156.248</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">   17853.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150132E+12</td>
    <td align="right">  111655.492</td>
    <td align="right">27-NOV-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">     646.603</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158447E+12</td>
    <td align="right">  112560.452</td>
    <td align="right">11-DEC-17:00</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1551.562</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188639E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143326E+12</td>
    <td align="right">  108381.691</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29793.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173046E+12</td>
    <td align="right">  155060.098</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66738.465</td>
    <td align="right">   10771.038</td>
    <td align="right">   29807.387</td>
    <td align="right">    1551.562</td>
    <td align="right">   47757.187</td>
    <td align="right">    3692.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BACK_SPACE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      116.00</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.33</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.00</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.50</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.17</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.00</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.83</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.50</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       80.00</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      103.33</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      691.17</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      116.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.00</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.83</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.83</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.67</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.17</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.67</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.67</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.67</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       66.67</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.17</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      488.17</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.00</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_ENTRY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.83</td>
    <td align="right">       19.55</td>
    <td align="right">        1.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.50</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.50</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.83</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.50</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.33</td>
    <td align="right">       19.58</td>
    <td align="right">        1.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.00</td>
    <td align="right">       19.89</td>
    <td align="right">        2.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.83</td>
    <td align="right">       20.72</td>
    <td align="right">        1.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FRONT_RETAIL></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       95.00</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.50</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       67.33</td>
    <td align="right">       15.07</td>
    <td align="right">        0.33</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.83</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.67</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.83</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.33</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       58.67</td>
    <td align="right">       15.31</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       81.83</td>
    <td align="right">       14.65</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      105.00</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      708.50</td>
    <td align="right">       14.65</td>
    <td align="right">        0.67</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.33</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::POINT_OF_SALE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      116.17</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       92.83</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       79.33</td>
    <td align="right">       14.70</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       60.83</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.50</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.67</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.67</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       54.17</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.83</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      102.00</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      662.17</td>
    <td align="right">       14.68</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      116.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13172471.08</td>
    <td align="right">    20841.94</td>
    <td align="right">10-JAN-06:14</td>
    <td align="right">        5.37</td>
    <td align="right">        1.92</td>
    <td align="right">0.362816E+09</td>
    <td align="right">      407.20</td>
    <td align="right">11-JAN-15:09</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21343919.34</td>
    <td align="right">    19470.51</td>
    <td align="right">02-FEB-06:14</td>
    <td align="right">        7.02</td>
    <td align="right">        4.30</td>
    <td align="right">0.331306E+09</td>
    <td align="right">      409.53</td>
    <td align="right">02-FEB-15:30</td>
    <td align="right">       18.05</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116200E+09</td>
    <td align="right">    19326.18</td>
    <td align="right">15-MAR-05:14</td>
    <td align="right">        0.07</td>
    <td align="right">        -1.6</td>
    <td align="right">0.382199E+09</td>
    <td align="right">      515.43</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       21.90</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128633E+09</td>
    <td align="right">    20709.02</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        4.88</td>
    <td align="right">        3.30</td>
    <td align="right">0.359835E+09</td>
    <td align="right">      476.19</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       20.80</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568558E+09</td>
    <td align="right">    20524.13</td>
    <td align="right">15-MAY-05:14</td>
    <td align="right">        6.43</td>
    <td align="right">        1.49</td>
    <td align="right">0.394980E+09</td>
    <td align="right">      550.31</td>
    <td align="right">26-MAY-14:50</td>
    <td align="right">       23.13</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279359E+10</td>
    <td align="right">    19922.15</td>
    <td align="right">08-JUN-05:14</td>
    <td align="right">        7.07</td>
    <td align="right">        3.82</td>
    <td align="right">0.428779E+09</td>
    <td align="right">      550.32</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.540400E+10</td>
    <td align="right">    15981.93</td>
    <td align="right">07-JUL-05:12</td>
    <td align="right">       10.93</td>
    <td align="right">        8.68</td>
    <td align="right">0.470606E+09</td>
    <td align="right">      550.32</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       20.82</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379038E+10</td>
    <td align="right">    15837.77</td>
    <td align="right">16-AUG-05:12</td>
    <td align="right">       11.35</td>
    <td align="right">       10.28</td>
    <td align="right">0.466390E+09</td>
    <td align="right">      550.32</td>
    <td align="right">11-AUG-14:09</td>
    <td align="right">       29.08</td>
    <td align="right">       17.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111206E+10</td>
    <td align="right">    20945.49</td>
    <td align="right">27-SEP-05:14</td>
    <td align="right">        3.48</td>
    <td align="right">        1.91</td>
    <td align="right">0.402506E+09</td>
    <td align="right">      550.31</td>
    <td align="right">01-SEP-14:09</td>
    <td align="right">       28.02</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202499E+09</td>
    <td align="right">    20662.85</td>
    <td align="right">11-OCT-05:14</td>
    <td align="right">        3.37</td>
    <td align="right">        0.58</td>
    <td align="right">0.370426E+09</td>
    <td align="right">      550.30</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">       23.70</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 23849922.74</td>
    <td align="right">    19933.19</td>
    <td align="right">26-NOV-08:13</td>
    <td align="right">        0.15</td>
    <td align="right">        -3.2</td>
    <td align="right">0.349073E+09</td>
    <td align="right">      407.20</td>
    <td align="right">20-NOV-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 22428114.99</td>
    <td align="right">    20676.48</td>
    <td align="right">29-DEC-06:14</td>
    <td align="right">        4.90</td>
    <td align="right">        1.65</td>
    <td align="right">0.363366E+09</td>
    <td align="right">      407.20</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        3.30</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141967E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.468228E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13172471.08</td>
    <td align="right">    15837.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.07</td>
    <td align="right">        -3.2</td>
    <td align="right">0.331306E+09</td>
    <td align="right">      407.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.540400E+10</td>
    <td align="right">    20945.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.35</td>
    <td align="right">       10.28</td>
    <td align="right">0.470606E+09</td>
    <td align="right">      550.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.08</td>
    <td align="right">       17.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227663E+09</td>
    <td align="right">    19317.24</td>
    <td align="right">24-JAN-06:16</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.688214E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">23-JAN-15:20</td>
    <td align="right">        3.90</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176546E+10</td>
    <td align="right">    48622.72</td>
    <td align="right">02-FEB-06:16</td>
    <td align="right">        7.02</td>
    <td align="right">        4.30</td>
    <td align="right">0.629838E+10</td>
    <td align="right">     9027.87</td>
    <td align="right">02-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671282E+10</td>
    <td align="right">    33774.48</td>
    <td align="right">31-MAR-05:22</td>
    <td align="right">        9.70</td>
    <td align="right">        5.06</td>
    <td align="right">0.736601E+10</td>
    <td align="right">    10438.56</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       21.90</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.833447E+10</td>
    <td align="right">    53933.58</td>
    <td align="right">25-APR-05:16</td>
    <td align="right">        4.88</td>
    <td align="right">        3.30</td>
    <td align="right">0.689629E+10</td>
    <td align="right">    10109.46</td>
    <td align="right">06-APR-14:00</td>
    <td align="right">       20.80</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139913E+11</td>
    <td align="right">    52176.93</td>
    <td align="right">25-MAY-05:16</td>
    <td align="right">        4.20</td>
    <td align="right">        2.83</td>
    <td align="right">0.777588E+10</td>
    <td align="right">    10438.64</td>
    <td align="right">05-MAY-14:50</td>
    <td align="right">       22.32</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.225246E+11</td>
    <td align="right">    49437.01</td>
    <td align="right">21-JUN-05:14</td>
    <td align="right">        8.17</td>
    <td align="right">        6.59</td>
    <td align="right">0.841456E+10</td>
    <td align="right">    10438.94</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335188E+11</td>
    <td align="right">    54602.55</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">       34.60</td>
    <td align="right">       15.66</td>
    <td align="right">0.904819E+10</td>
    <td align="right">    10438.77</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       20.82</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291684E+11</td>
    <td align="right">    51345.85</td>
    <td align="right">03-AUG-05:14</td>
    <td align="right">        7.38</td>
    <td align="right">        6.42</td>
    <td align="right">0.913707E+10</td>
    <td align="right">    10438.68</td>
    <td align="right">22-AUG-14:20</td>
    <td align="right">       18.97</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163462E+11</td>
    <td align="right">    52942.65</td>
    <td align="right">05-SEP-05:16</td>
    <td align="right">        4.18</td>
    <td align="right">        2.76</td>
    <td align="right">0.799192E+10</td>
    <td align="right">    10438.70</td>
    <td align="right">02-SEP-11:20</td>
    <td align="right">       24.70</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.973598E+10</td>
    <td align="right">    50953.71</td>
    <td align="right">01-OCT-07:16</td>
    <td align="right">        6.27</td>
    <td align="right">        2.83</td>
    <td align="right">0.722682E+10</td>
    <td align="right">    10438.19</td>
    <td align="right">06-OCT-14:30</td>
    <td align="right">       23.50</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282996E+10</td>
    <td align="right">    39921.59</td>
    <td align="right">21-NOV-06:14</td>
    <td align="right">       11.98</td>
    <td align="right">        4.23</td>
    <td align="right">0.662510E+10</td>
    <td align="right">     8036.96</td>
    <td align="right">21-NOV-15:39</td>
    <td align="right">       13.77</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389603E+09</td>
    <td align="right">    34866.35</td>
    <td align="right">29-DEC-06:16</td>
    <td align="right">        4.90</td>
    <td align="right">        1.65</td>
    <td align="right">0.689256E+10</td>
    <td align="right">     7724.14</td>
    <td align="right">16-DEC-12:09</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145545E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.905549E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227663E+09</td>
    <td align="right">    19317.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.629838E+10</td>
    <td align="right">     7724.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335188E+11</td>
    <td align="right">    54602.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.60</td>
    <td align="right">       15.66</td>
    <td align="right">0.913707E+10</td>
    <td align="right">    10438.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       15.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        -9.7</td>
    <td align="right">       -10.5</td>
    <td align="right"> 53736973.23</td>
    <td align="right">       96.98</td>
    <td align="right">10-JAN-15:09</td>
    <td align="right">        1.05</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.60</td>
    <td align="right">        -0.8</td>
    <td align="right"> 51163628.10</td>
    <td align="right">      122.27</td>
    <td align="right">03-FEB-15:09</td>
    <td align="right">       15.40</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -5.1</td>
    <td align="right">        -6.9</td>
    <td align="right"> 67025501.06</td>
    <td align="right">      122.73</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       20.20</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.68</td>
    <td align="right">        -0.4</td>
    <td align="right"> 59558751.85</td>
    <td align="right">      109.95</td>
    <td align="right">14-APR-14:50</td>
    <td align="right">       18.55</td>
    <td align="right">        7.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1366.95</td>
    <td align="right">       11.39</td>
    <td align="right">07-MAY-07:14</td>
    <td align="right">        8.30</td>
    <td align="right">        6.91</td>
    <td align="right"> 68605467.13</td>
    <td align="right">      114.98</td>
    <td align="right">16-MAY-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1935.64</td>
    <td align="right">        8.08</td>
    <td align="right">20-JUN-05:12</td>
    <td align="right">       10.00</td>
    <td align="right">        7.65</td>
    <td align="right"> 78305456.17</td>
    <td align="right">      140.07</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       35.60</td>
    <td align="right">       17.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.32</td>
    <td align="right">        9.16</td>
    <td align="right"> 92407715.31</td>
    <td align="right">      143.17</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1998.83</td>
    <td align="right">       11.80</td>
    <td align="right">22-AUG-05:12</td>
    <td align="right">        9.08</td>
    <td align="right">        8.07</td>
    <td align="right"> 94157946.31</td>
    <td align="right">      149.86</td>
    <td align="right">28-AUG-14:50</td>
    <td align="right">       29.90</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2560.04</td>
    <td align="right">       20.11</td>
    <td align="right">06-SEP-05:14</td>
    <td align="right">        5.25</td>
    <td align="right">        4.13</td>
    <td align="right"> 81669123.24</td>
    <td align="right">      144.56</td>
    <td align="right">09-SEP-14:39</td>
    <td align="right">       29.03</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5083.60</td>
    <td align="right">       24.59</td>
    <td align="right">07-OCT-05:14</td>
    <td align="right">        4.58</td>
    <td align="right">        2.97</td>
    <td align="right"> 71577033.11</td>
    <td align="right">      144.66</td>
    <td align="right">06-OCT-14:50</td>
    <td align="right">       23.63</td>
    <td align="right">       11.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -0.2</td>
    <td align="right">        -1.7</td>
    <td align="right"> 56959629.79</td>
    <td align="right">      112.06</td>
    <td align="right">20-NOV-15:09</td>
    <td align="right">       12.80</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.3</td>
    <td align="right"> 53615538.14</td>
    <td align="right">       90.52</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">        8.12</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    12945.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.828783E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.7</td>
    <td align="right">       -10.5</td>
    <td align="right"> 51163628.10</td>
    <td align="right">       90.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.05</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5083.60</td>
    <td align="right">       24.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.32</td>
    <td align="right">        9.16</td>
    <td align="right"> 94157946.31</td>
    <td align="right">      149.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168961E+09</td>
    <td align="right">     6576.43</td>
    <td align="right">10-JAN-06:14</td>
    <td align="right">        5.37</td>
    <td align="right">        1.92</td>
    <td align="right">0.648490E+09</td>
    <td align="right">      727.83</td>
    <td align="right">21-JAN-11:09</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.329838E+09</td>
    <td align="right">     3771.81</td>
    <td align="right">02-FEB-06:14</td>
    <td align="right">        7.02</td>
    <td align="right">        4.30</td>
    <td align="right">0.598628E+09</td>
    <td align="right">      983.61</td>
    <td align="right">03-FEB-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126161E+10</td>
    <td align="right">     8034.51</td>
    <td align="right">07-MAR-06:14</td>
    <td align="right">        3.02</td>
    <td align="right">        0.73</td>
    <td align="right">0.718743E+09</td>
    <td align="right">      983.61</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104089E+10</td>
    <td align="right">     7766.33</td>
    <td align="right">22-APR-05:14</td>
    <td align="right">        2.98</td>
    <td align="right">        2.39</td>
    <td align="right">0.666682E+09</td>
    <td align="right">      983.60</td>
    <td align="right">06-APR-14:50</td>
    <td align="right">       20.77</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180424E+10</td>
    <td align="right">     7702.73</td>
    <td align="right">10-MAY-05:14</td>
    <td align="right">        1.98</td>
    <td align="right">        0.89</td>
    <td align="right">0.749728E+09</td>
    <td align="right">      983.62</td>
    <td align="right">05-MAY-14:50</td>
    <td align="right">       22.32</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.349275E+10</td>
    <td align="right">    10133.18</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       35.60</td>
    <td align="right">       17.52</td>
    <td align="right">0.796851E+09</td>
    <td align="right">      983.63</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.589762E+10</td>
    <td align="right">    10474.40</td>
    <td align="right">19-JUL-14:30</td>
    <td align="right">       33.60</td>
    <td align="right">       16.20</td>
    <td align="right">0.850075E+09</td>
    <td align="right">      983.63</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       20.82</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.544040E+10</td>
    <td align="right">    10259.25</td>
    <td align="right">28-AUG-14:20</td>
    <td align="right">       29.60</td>
    <td align="right">       15.59</td>
    <td align="right">0.863618E+09</td>
    <td align="right">      983.61</td>
    <td align="right">12-AUG-11:39</td>
    <td align="right">       24.50</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339436E+10</td>
    <td align="right">     9139.41</td>
    <td align="right">09-SEP-14:09</td>
    <td align="right">       28.93</td>
    <td align="right">       15.00</td>
    <td align="right">0.781038E+09</td>
    <td align="right">      983.62</td>
    <td align="right">02-SEP-11:20</td>
    <td align="right">       24.70</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186135E+10</td>
    <td align="right">     8063.41</td>
    <td align="right">06-OCT-14:30</td>
    <td align="right">       23.50</td>
    <td align="right">       11.99</td>
    <td align="right">0.719352E+09</td>
    <td align="right">      983.61</td>
    <td align="right">20-OCT-14:20</td>
    <td align="right">       14.27</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.693140E+09</td>
    <td align="right">     8106.74</td>
    <td align="right">01-NOV-05:14</td>
    <td align="right">        2.98</td>
    <td align="right">        1.79</td>
    <td align="right">0.629722E+09</td>
    <td align="right">      949.52</td>
    <td align="right">20-NOV-15:20</td>
    <td align="right">       12.80</td>
    <td align="right">        5.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154017E+09</td>
    <td align="right">     7800.47</td>
    <td align="right">30-DEC-06:14</td>
    <td align="right">        4.40</td>
    <td align="right">        1.48</td>
    <td align="right">0.649849E+09</td>
    <td align="right">      770.72</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">        8.12</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.867278E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154017E+09</td>
    <td align="right">     3771.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.98</td>
    <td align="right">        0.73</td>
    <td align="right">0.598628E+09</td>
    <td align="right">      727.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.589762E+10</td>
    <td align="right">    10474.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.52</td>
    <td align="right">0.863618E+09</td>
    <td align="right">      983.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       15.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334539E+09</td>
    <td align="right">     7525.44</td>
    <td align="right">25-JAN-06:14</td>
    <td align="right">        1.73</td>
    <td align="right">        -1.2</td>
    <td align="right">0.649639E+09</td>
    <td align="right">      787.31</td>
    <td align="right">10-JAN-15:09</td>
    <td align="right">        1.05</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703569E+09</td>
    <td align="right">     5691.49</td>
    <td align="right">03-FEB-15:09</td>
    <td align="right">       15.40</td>
    <td align="right">        6.12</td>
    <td align="right">0.602435E+09</td>
    <td align="right">      983.60</td>
    <td align="right">02-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208540E+10</td>
    <td align="right">     7443.83</td>
    <td align="right">30-MAR-14:50</td>
    <td align="right">       21.87</td>
    <td align="right">        9.36</td>
    <td align="right">0.736947E+09</td>
    <td align="right">      983.60</td>
    <td align="right">31-MAR-14:09</td>
    <td align="right">       16.60</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187974E+10</td>
    <td align="right">     6753.15</td>
    <td align="right">25-APR-05:14</td>
    <td align="right">        4.88</td>
    <td align="right">        3.30</td>
    <td align="right">0.685613E+09</td>
    <td align="right">      983.60</td>
    <td align="right">08-APR-15:00</td>
    <td align="right">       12.20</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.296647E+10</td>
    <td align="right">     7830.63</td>
    <td align="right">16-MAY-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       12.02</td>
    <td align="right">0.774576E+09</td>
    <td align="right">      983.61</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       22.00</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.496722E+10</td>
    <td align="right">    12232.72</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       35.60</td>
    <td align="right">       17.52</td>
    <td align="right">0.820423E+09</td>
    <td align="right">      983.64</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.796239E+10</td>
    <td align="right">    12491.55</td>
    <td align="right">19-JUL-14:50</td>
    <td align="right">       33.40</td>
    <td align="right">       15.98</td>
    <td align="right">0.856498E+09</td>
    <td align="right">      983.62</td>
    <td align="right">22-JUL-10:09</td>
    <td align="right">       20.82</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.736665E+10</td>
    <td align="right">    12321.76</td>
    <td align="right">28-AUG-14:39</td>
    <td align="right">       29.80</td>
    <td align="right">       15.64</td>
    <td align="right">0.877850E+09</td>
    <td align="right">      983.62</td>
    <td align="right">05-AUG-10:30</td>
    <td align="right">       24.55</td>
    <td align="right">       12.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489015E+10</td>
    <td align="right">    11143.25</td>
    <td align="right">09-SEP-14:30</td>
    <td align="right">       29.00</td>
    <td align="right">       15.04</td>
    <td align="right">0.799006E+09</td>
    <td align="right">      983.62</td>
    <td align="right">02-SEP-11:20</td>
    <td align="right">       24.70</td>
    <td align="right">       12.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287928E+10</td>
    <td align="right">    10135.29</td>
    <td align="right">06-OCT-14:39</td>
    <td align="right">       23.57</td>
    <td align="right">       11.97</td>
    <td align="right">0.741636E+09</td>
    <td align="right">      983.61</td>
    <td align="right">27-OCT-14:09</td>
    <td align="right">       13.75</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127890E+10</td>
    <td align="right">     5036.69</td>
    <td align="right">28-NOV-14:30</td>
    <td align="right">        -0.1</td>
    <td align="right">        -2.4</td>
    <td align="right">0.640428E+09</td>
    <td align="right">      983.60</td>
    <td align="right">20-NOV-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340545E+09</td>
    <td align="right">     7385.88</td>
    <td align="right">29-DEC-06:14</td>
    <td align="right">        4.90</td>
    <td align="right">        1.65</td>
    <td align="right">0.651211E+09</td>
    <td align="right">      861.75</td>
    <td align="right">01-DEC-15:09</td>
    <td align="right">        8.12</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.883626E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.334539E+09</td>
    <td align="right">     5036.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
    <td align="right">        -2.4</td>
    <td align="right">0.602435E+09</td>
    <td align="right">      787.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.05</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.796239E+10</td>
    <td align="right">    12491.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.52</td>
    <td align="right">0.877850E+09</td>
    <td align="right">      983.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       15.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612298E+11</td>
    <td align="right">   112384.64</td>
    <td align="right">07-JAN-05:49</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.469895E+11</td>
    <td align="right">   112108.14</td>
    <td align="right">26-FEB-06:49</td>
    <td align="right">       -26.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324995E+11</td>
    <td align="right">   109204.74</td>
    <td align="right">04-MAR-05:19</td>
    <td align="right">       -17.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210699E+11</td>
    <td align="right">   105110.78</td>
    <td align="right">11-APR-04:00</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107242E+11</td>
    <td align="right">    95763.14</td>
    <td align="right">21-MAY-07:10</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420820E+10</td>
    <td align="right">    95847.18</td>
    <td align="right">04-JUN-07:10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105234E+10</td>
    <td align="right">    94761.89</td>
    <td align="right">02-JUL-07:10</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194564E+10</td>
    <td align="right">    95046.19</td>
    <td align="right">31-AUG-05:10</td>
    <td align="right">        8.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.665135E+10</td>
    <td align="right">    95499.29</td>
    <td align="right">24-SEP-07:10</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179855E+11</td>
    <td align="right">   104119.18</td>
    <td align="right">29-OCT-06:40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.338759E+11</td>
    <td align="right">   106251.95</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">        -9.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.548171E+11</td>
    <td align="right">   113254.82</td>
    <td align="right">11-DEC-05:49</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293049E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105234E+10</td>
    <td align="right">    94761.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612298E+11</td>
    <td align="right">   113254.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103663E+12</td>
    <td align="right">   274164.78</td>
    <td align="right">07-JAN-05:00</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.762583E+11</td>
    <td align="right">   273460.66</td>
    <td align="right">26-FEB-06:00</td>
    <td align="right">       -26.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.466920E+11</td>
    <td align="right">   258778.03</td>
    <td align="right">04-MAR-05:30</td>
    <td align="right">       -17.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266311E+11</td>
    <td align="right">   242761.56</td>
    <td align="right">04-APR-04:30</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146395E+11</td>
    <td align="right">   229783.63</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.644702E+10</td>
    <td align="right">   223061.56</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141264E+10</td>
    <td align="right">   203252.88</td>
    <td align="right">02-JUL-07:10</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266896E+10</td>
    <td align="right">   208936.81</td>
    <td align="right">03-AUG-05:10</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.926898E+10</td>
    <td align="right">   229250.43</td>
    <td align="right">15-SEP-05:10</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228044E+11</td>
    <td align="right">   240954.12</td>
    <td align="right">29-OCT-06:40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459104E+11</td>
    <td align="right">   246725.94</td>
    <td align="right">30-NOV-06:10</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.891227E+11</td>
    <td align="right">   276611.11</td>
    <td align="right">11-DEC-05:00</td>
    <td align="right">       -29.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445519E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141264E+10</td>
    <td align="right">   203252.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103663E+12</td>
    <td align="right">   276611.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190277E+10</td>
    <td align="right">     3072.82</td>
    <td align="right">18-JAN-06:21</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138829E+10</td>
    <td align="right">     3074.27</td>
    <td align="right">20-FEB-08:22</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.932080E+09</td>
    <td align="right">     3066.53</td>
    <td align="right">04-MAR-06:21</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.623082E+09</td>
    <td align="right">     2833.68</td>
    <td align="right">11-APR-05:10</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.369389E+09</td>
    <td align="right">     2826.00</td>
    <td align="right">09-MAY-05:19</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171406E+09</td>
    <td align="right">     2767.23</td>
    <td align="right">03-JUN-05:10</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 44514766.23</td>
    <td align="right">     2752.97</td>
    <td align="right">02-JUL-07:10</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 85201908.19</td>
    <td align="right">     2760.56</td>
    <td align="right">04-AUG-05:10</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240651E+09</td>
    <td align="right">     2776.80</td>
    <td align="right">15-SEP-05:10</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.509619E+09</td>
    <td align="right">     2823.97</td>
    <td align="right">29-OCT-07:10</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.916496E+09</td>
    <td align="right">     3037.44</td>
    <td align="right">30-NOV-06:21</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173269E+10</td>
    <td align="right">     3070.17</td>
    <td align="right">19-DEC-06:21</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891618E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44514766.23</td>
    <td align="right">     2752.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190277E+10</td>
    <td align="right">     3074.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247566E+11</td>
    <td align="right">    53185.52</td>
    <td align="right">07-JAN-05:49</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185949E+11</td>
    <td align="right">    53044.18</td>
    <td align="right">26-FEB-06:49</td>
    <td align="right">       -26.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122844E+11</td>
    <td align="right">    51675.09</td>
    <td align="right">04-MAR-05:00</td>
    <td align="right">       -17.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.771199E+10</td>
    <td align="right">    49973.78</td>
    <td align="right">04-APR-04:30</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396553E+10</td>
    <td align="right">    44999.67</td>
    <td align="right">31-MAY-05:10</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158759E+10</td>
    <td align="right">    44557.19</td>
    <td align="right">02-JUN-05:10</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431889E+09</td>
    <td align="right">    42136.49</td>
    <td align="right">02-JUL-07:10</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.747909E+09</td>
    <td align="right">    43819.10</td>
    <td align="right">03-AUG-05:10</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230235E+10</td>
    <td align="right">    44129.94</td>
    <td align="right">14-SEP-05:10</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.626966E+10</td>
    <td align="right">    49386.84</td>
    <td align="right">29-OCT-05:00</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124040E+11</td>
    <td align="right">    50327.49</td>
    <td align="right">30-NOV-02:39</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220716E+11</td>
    <td align="right">    53590.81</td>
    <td align="right">11-DEC-05:49</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113129E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.431889E+09</td>
    <td align="right">    42136.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247566E+11</td>
    <td align="right">    53590.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221052E+11</td>
    <td align="right">    53104.85</td>
    <td align="right">07-JAN-05:49</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164948E+11</td>
    <td align="right">    52964.65</td>
    <td align="right">26-FEB-06:49</td>
    <td align="right">       -26.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107424E+11</td>
    <td align="right">    51593.56</td>
    <td align="right">04-MAR-05:00</td>
    <td align="right">       -17.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.659092E+10</td>
    <td align="right">    49766.56</td>
    <td align="right">04-APR-04:49</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.326708E+10</td>
    <td align="right">    44436.11</td>
    <td align="right">29-MAY-07:10</td>
    <td align="right">        8.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124287E+10</td>
    <td align="right">    44313.45</td>
    <td align="right">02-JUN-05:10</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320166E+09</td>
    <td align="right">    41716.44</td>
    <td align="right">02-JUL-07:10</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.565121E+09</td>
    <td align="right">    43145.12</td>
    <td align="right">03-AUG-05:10</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188970E+10</td>
    <td align="right">    44038.65</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.515288E+10</td>
    <td align="right">    49334.79</td>
    <td align="right">29-OCT-06:40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105677E+11</td>
    <td align="right">    50207.59</td>
    <td align="right">30-NOV-03:20</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193092E+11</td>
    <td align="right">    53488.62</td>
    <td align="right">11-DEC-05:49</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.982480E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320166E+09</td>
    <td align="right">    41716.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.221052E+11</td>
    <td align="right">    53488.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BACK_SPACE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523570E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476285E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512328E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533697E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.434565E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524686E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.424908E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.521339E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512328E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.417734E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523570E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.429102E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.506664E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.415692E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521339E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.427391E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.624346E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.509288E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476285E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.389204E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.543823E+10</td>
    <td align="right">     4290.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440028E+10</td>
    <td align="right">     2759.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637137E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.579595E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.623456E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.649460E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.732785E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638494E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.716501E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.634421E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.623456E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.704404E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637137E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.723573E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.616564E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.700961E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.634421E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.720688E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.759771E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858787E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.579595E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656296E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661782E+11</td>
    <td align="right">    52215.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.741997E+10</td>
    <td align="right">     4652.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_ENTRY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477708E+09</td>
    <td align="right">      391.50</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434565E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467451E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.486948E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478726E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475672E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467451E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477708E+09</td>
    <td align="right">      391.50</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462283E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475672E+09</td>
    <td align="right">      391.50</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569656E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434565E+09</td>
    <td align="right">      391.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496187E+09</td>
    <td align="right">      391.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FRONT_RETAIL></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611972E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.690487E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601639E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.675143E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.663745E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.681807E+09</td>
    <td align="right">      438.40</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580974E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.660500E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.679089E+09</td>
    <td align="right">      438.40</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715915E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.809216E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.618414E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.699168E+09</td>
    <td align="right">      438.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::POINT_OF_SALE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611972E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.460040E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601639E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.449817E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587469E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.442222E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.600360E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.454257E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580974E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.440061E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597801E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.452446E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715915E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539143E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546140E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.412020E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623583E+10</td>
    <td align="right">     4920.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465823E+10</td>
    <td align="right">     2920.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BACK_SPACE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.523570E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.508759E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.476285E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.409050E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.318824E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.512328E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242171E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119183E+10</td>
    <td align="right">0.533697E+10</td>
    <td align="right">0.434565E+10</td>
    <td align="right"> 17103472.70</td>
    <td align="right">0.165114E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117534E+10</td>
    <td align="right">0.524686E+10</td>
    <td align="right">0.424908E+10</td>
    <td align="right">0.105098E+10</td>
    <td align="right">0.943409E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.521339E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">0.139234E+10</td>
    <td align="right">0.602179E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.917943E+09</td>
    <td align="right">0.750135E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115120E+10</td>
    <td align="right">0.512328E+10</td>
    <td align="right">0.417734E+10</td>
    <td align="right">0.279489E+09</td>
    <td align="right">0.113144E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116592E+10</td>
    <td align="right">0.523570E+10</td>
    <td align="right">0.429102E+10</td>
    <td align="right">   375194.28</td>
    <td align="right">0.208349E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112176E+10</td>
    <td align="right">0.506664E+10</td>
    <td align="right">0.415692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.318700E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116769E+10</td>
    <td align="right">0.521339E+10</td>
    <td align="right">0.427391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.462576E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139587E+11</td>
    <td align="right">0.624346E+11</td>
    <td align="right">0.509288E+11</td>
    <td align="right">0.365823E+10</td>
    <td align="right">0.297626E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106464E+10</td>
    <td align="right">0.476285E+10</td>
    <td align="right">0.389204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.602179E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121774E+10</td>
    <td align="right">0.543823E+10</td>
    <td align="right">0.440028E+10</td>
    <td align="right">0.139234E+10</td>
    <td align="right">0.508759E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.637137E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126378E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.579595E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101812E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.802315E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.623456E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.614419E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226076E+11</td>
    <td align="right">0.649460E+11</td>
    <td align="right">0.732785E+10</td>
    <td align="right"> 42069076.67</td>
    <td align="right">0.436035E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222949E+11</td>
    <td align="right">0.638494E+11</td>
    <td align="right">0.716501E+10</td>
    <td align="right">0.261564E+10</td>
    <td align="right">0.259124E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.634421E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">0.344337E+10</td>
    <td align="right">0.167627E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.226142E+10</td>
    <td align="right">0.210456E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218369E+11</td>
    <td align="right">0.623456E+11</td>
    <td align="right">0.704404E+10</td>
    <td align="right">0.687163E+09</td>
    <td align="right">0.309912E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221161E+11</td>
    <td align="right">0.637137E+11</td>
    <td align="right">0.723573E+10</td>
    <td align="right">   923611.36</td>
    <td align="right">0.537483E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212784E+11</td>
    <td align="right">0.616564E+11</td>
    <td align="right">0.700961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.795634E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221496E+11</td>
    <td align="right">0.634421E+11</td>
    <td align="right">0.720688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114933E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264779E+12</td>
    <td align="right">0.759771E+12</td>
    <td align="right">0.858787E+11</td>
    <td align="right">0.905058E+10</td>
    <td align="right">0.756424E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201949E+11</td>
    <td align="right">0.579595E+11</td>
    <td align="right">0.656296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167627E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230991E+11</td>
    <td align="right">0.661782E+11</td>
    <td align="right">0.741997E+10</td>
    <td align="right">0.344337E+10</td>
    <td align="right">0.126378E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_ENTRY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.477708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118307E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.434565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.966074E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.785594E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.467451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.603120E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169506E+09</td>
    <td align="right">0.486948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.417407E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167161E+09</td>
    <td align="right">0.478726E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11873037.36</td>
    <td align="right">0.231604E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.475672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5885793.48</td>
    <td align="right">0.143243E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1826667.19</td>
    <td align="right">0.216357E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163727E+09</td>
    <td align="right">0.467451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   139144.37</td>
    <td align="right">0.328162E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165821E+09</td>
    <td align="right">0.477708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.556088E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159540E+09</td>
    <td align="right">0.462283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.768060E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166072E+09</td>
    <td align="right">0.475672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110478E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198525E+10</td>
    <td align="right">0.569656E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19724642.41</td>
    <td align="right">0.730357E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151416E+09</td>
    <td align="right">0.434565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143243E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173191E+09</td>
    <td align="right">0.496187E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11873037.36</td>
    <td align="right">0.118307E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FRONT_RETAIL></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.217240E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.174911E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.137573E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104420E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.611972E+10</td>
    <td align="right">0.690487E+09</td>
    <td align="right">  7319429.12</td>
    <td align="right">0.719687E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.601639E+10</td>
    <td align="right">0.675143E+09</td>
    <td align="right">0.447259E+09</td>
    <td align="right">0.412051E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">0.592202E+09</td>
    <td align="right">0.258244E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.390390E+09</td>
    <td align="right">0.332132E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.663745E+09</td>
    <td align="right">0.119331E+09</td>
    <td align="right">0.510027E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.681807E+09</td>
    <td align="right">   160719.98</td>
    <td align="right">0.913376E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.580974E+10</td>
    <td align="right">0.660500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.136309E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.679089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.197539E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.715915E+11</td>
    <td align="right">0.809216E+10</td>
    <td align="right">0.155666E+10</td>
    <td align="right">0.128254E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.618414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258244E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.699168E+09</td>
    <td align="right">0.592202E+09</td>
    <td align="right">0.217240E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::POINT_OF_SALE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.217467E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175270E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138751E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105827E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213027E+10</td>
    <td align="right">0.611972E+10</td>
    <td align="right">0.460040E+10</td>
    <td align="right">  7319953.98</td>
    <td align="right">0.741940E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210080E+10</td>
    <td align="right">0.601639E+10</td>
    <td align="right">0.449817E+10</td>
    <td align="right">0.439879E+09</td>
    <td align="right">0.435962E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">0.585222E+09</td>
    <td align="right">0.277105E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.388291E+09</td>
    <td align="right">0.353967E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205764E+10</td>
    <td align="right">0.587469E+10</td>
    <td align="right">0.442222E+10</td>
    <td align="right">0.119285E+09</td>
    <td align="right">0.531470E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208396E+10</td>
    <td align="right">0.600360E+10</td>
    <td align="right">0.454257E+10</td>
    <td align="right">   160762.53</td>
    <td align="right">0.929898E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200502E+10</td>
    <td align="right">0.580974E+10</td>
    <td align="right">0.440061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136982E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208711E+10</td>
    <td align="right">0.597801E+10</td>
    <td align="right">0.452446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.197793E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249496E+11</td>
    <td align="right">0.715915E+11</td>
    <td align="right">0.539143E+11</td>
    <td align="right">0.154016E+10</td>
    <td align="right">0.129912E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190292E+10</td>
    <td align="right">0.546140E+10</td>
    <td align="right">0.412020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.277105E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217658E+10</td>
    <td align="right">0.623583E+10</td>
    <td align="right">0.465823E+10</td>
    <td align="right">0.585222E+09</td>
    <td align="right">0.217467E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.981854E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892733E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.959931E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.999737E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.981952E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.977716E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.959931E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.981854E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.950324E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.977716E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116990E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.892733E+11</td>
    <td align="right">    77509.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101762E+12</td>
    <td align="right">    77509.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.814343E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535322E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.187522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.740797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.516806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.136650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.506173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.509979E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.915830E+09</td>
    <td align="right"> 82647871.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.796857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.423768E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.477693E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.609530E+09</td>
    <td align="right">  4469896.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.830093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.378356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.484259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.362559E+09</td>
    <td align="right">0.178634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.816078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.470080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.167710E+09</td>
    <td align="right">0.126005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.810872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.361521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.478395E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 41731864.03</td>
    <td align="right">0.237783E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.411363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.485913E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 81776477.43</td>
    <td align="right">0.169180E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.796857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.461205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.236853E+09</td>
    <td align="right">0.643184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.814343E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.544939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.484535E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.500030E+09</td>
    <td align="right">0.429124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.788048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.587471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.483283E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.896415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.525639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.170530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.971085E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.579496E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.587751E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.875945E+10</td>
    <td align="right">0.620313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467231E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 41731864.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535322E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.187522E+10</td>
    <td align="right">0.237783E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.389901E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293764E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184836E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109693E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.516591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181935E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.713507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.889917E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188134E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346322E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171168E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.389901E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    66738.46</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3046.17</td>
    <td align="right">05-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    66738.46</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3046.17</td>
    <td align="right">05-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    66738.46</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3046.17</td>
    <td align="right">04-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    66738.46</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2555.87</td>
    <td align="right">11-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    66738.46</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2038.15</td>
    <td align="right">04-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    66738.46</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1784.91</td>
    <td align="right">15-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    66738.46</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">      955.16</td>
    <td align="right">02-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    66738.46</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">03-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1260.91</td>
    <td align="right">03-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    66738.46</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2016.68</td>
    <td align="right">15-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    66738.46</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2447.10</td>
    <td align="right">29-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    66738.46</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2821.63</td>
    <td align="right">30-NOV-06:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    66738.46</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     3046.17</td>
    <td align="right">09-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    66738.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      955.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    66738.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3692.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29807.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3046.17</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    39404.78</td>
    <td align="right">    13803.89</td>
    <td align="right">        0.00</td>
    <td align="right">    53208.67</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       17.18</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       17.18</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.19</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELEC</td>
    <td align="right">    39404.78</td>
  </tr>
  <tr>
    <td align="right">NORTHWESTERNENERGY_GS-1_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELEC</td>
    <td align="right">    44668.92</td>
  </tr>
  <tr>
    <td align="right">MT_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    13803.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELEC</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2225.07</td>
    <td align="right">     1995.21</td>
    <td align="right">     2210.91</td>
    <td align="right">     2068.83</td>
    <td align="right">     2148.43</td>
    <td align="right">     2246.18</td>
    <td align="right">     2408.95</td>
    <td align="right">     2386.96</td>
    <td align="right">     2143.77</td>
    <td align="right">     2130.13</td>
    <td align="right">     2089.96</td>
    <td align="right">     2205.72</td>
    <td align="right">    26260.12</td>
    <td align="right">     2408.95</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      905.81</td>
    <td align="right">      902.03</td>
    <td align="right">      908.73</td>
    <td align="right">      871.76</td>
    <td align="right">     1048.77</td>
    <td align="right">     1238.39</td>
    <td align="right">     1246.34</td>
    <td align="right">     1202.69</td>
    <td align="right">     1141.67</td>
    <td align="right">     1005.37</td>
    <td align="right">      898.67</td>
    <td align="right">      905.55</td>
    <td align="right">    12275.78</td>
    <td align="right">     1246.34</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">       96.24</td>
    <td align="right">        8.02</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3138.90</td>
    <td align="right">     2905.26</td>
    <td align="right">     3127.66</td>
    <td align="right">     2948.61</td>
    <td align="right">     3205.23</td>
    <td align="right">     3492.59</td>
    <td align="right">     3663.31</td>
    <td align="right">     3597.67</td>
    <td align="right">     3293.46</td>
    <td align="right">     3143.52</td>
    <td align="right">     2996.65</td>
    <td align="right">     3119.28</td>
    <td align="right">    38632.14</td>
    <td align="right">     3663.31</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3138.90</td>
    <td align="right">     2905.26</td>
    <td align="right">     3127.66</td>
    <td align="right">     2948.61</td>
    <td align="right">     3205.23</td>
    <td align="right">     3492.59</td>
    <td align="right">     3663.31</td>
    <td align="right">     3597.67</td>
    <td align="right">     3293.46</td>
    <td align="right">     3143.52</td>
    <td align="right">     2996.65</td>
    <td align="right">     3119.28</td>
    <td align="right">    38632.14</td>
    <td align="right">     3663.31</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       62.78</td>
    <td align="right">       58.11</td>
    <td align="right">       62.55</td>
    <td align="right">       58.97</td>
    <td align="right">       64.10</td>
    <td align="right">       69.85</td>
    <td align="right">       73.27</td>
    <td align="right">       71.95</td>
    <td align="right">       65.87</td>
    <td align="right">       62.87</td>
    <td align="right">       59.93</td>
    <td align="right">       62.39</td>
    <td align="right">      772.64</td>
    <td align="right">       73.27</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3201.68</td>
    <td align="right">     2963.37</td>
    <td align="right">     3190.21</td>
    <td align="right">     3007.58</td>
    <td align="right">     3269.33</td>
    <td align="right">     3562.44</td>
    <td align="right">     3736.57</td>
    <td align="right">     3669.62</td>
    <td align="right">     3359.33</td>
    <td align="right">     3206.39</td>
    <td align="right">     3056.58</td>
    <td align="right">     3181.67</td>
    <td align="right">    39404.78</td>
    <td align="right">     3736.57</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUPPLYENERGYCHARGE ($)</td>
    <td align="right">     1873.84</td>
    <td align="right">     1680.27</td>
    <td align="right">     1861.92</td>
    <td align="right">     1742.27</td>
    <td align="right">     1809.30</td>
    <td align="right">     1891.62</td>
    <td align="right">     2028.70</td>
    <td align="right">     2010.18</td>
    <td align="right">     1805.37</td>
    <td align="right">     1793.89</td>
    <td align="right">     1760.06</td>
    <td align="right">     1857.55</td>
    <td align="right">    22114.97</td>
    <td align="right">     2028.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUPPLYDEFERREDENERGYCHARGE ($)</td>
    <td align="right">        6.17</td>
    <td align="right">        5.53</td>
    <td align="right">        6.13</td>
    <td align="right">        5.74</td>
    <td align="right">        5.96</td>
    <td align="right">        6.23</td>
    <td align="right">        6.68</td>
    <td align="right">        6.62</td>
    <td align="right">        5.95</td>
    <td align="right">        5.91</td>
    <td align="right">        5.80</td>
    <td align="right">        6.12</td>
    <td align="right">       72.84</td>
    <td align="right">        6.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TRANSMISSIONDEMANDCHARGE ($)</td>
    <td align="right">      298.11</td>
    <td align="right">      296.87</td>
    <td align="right">      299.07</td>
    <td align="right">      286.91</td>
    <td align="right">      345.16</td>
    <td align="right">      407.57</td>
    <td align="right">      410.18</td>
    <td align="right">      395.82</td>
    <td align="right">      375.74</td>
    <td align="right">      330.88</td>
    <td align="right">      295.76</td>
    <td align="right">      298.03</td>
    <td align="right">     4040.11</td>
    <td align="right">      410.18</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">DISTRIBUTIONENERGYCHARGE ($)</td>
    <td align="right">      190.18</td>
    <td align="right">      170.53</td>
    <td align="right">      188.97</td>
    <td align="right">      176.82</td>
    <td align="right">      183.63</td>
    <td align="right">      191.98</td>
    <td align="right">      205.89</td>
    <td align="right">      204.01</td>
    <td align="right">      183.23</td>
    <td align="right">      182.06</td>
    <td align="right">      178.63</td>
    <td align="right">      188.52</td>
    <td align="right">     2244.46</td>
    <td align="right">      205.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">      607.69</td>
    <td align="right">      605.16</td>
    <td align="right">      609.66</td>
    <td align="right">      584.85</td>
    <td align="right">      703.61</td>
    <td align="right">      830.82</td>
    <td align="right">      836.15</td>
    <td align="right">      806.87</td>
    <td align="right">      765.94</td>
    <td align="right">      674.49</td>
    <td align="right">      602.91</td>
    <td align="right">      607.52</td>
    <td align="right">     8235.67</td>
    <td align="right">      836.15</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">CTC-QFENERGYCHARGE ($)</td>
    <td align="right">      104.12</td>
    <td align="right">       93.37</td>
    <td align="right">      103.46</td>
    <td align="right">       96.81</td>
    <td align="right">      100.54</td>
    <td align="right">      105.11</td>
    <td align="right">      112.73</td>
    <td align="right">      111.70</td>
    <td align="right">      100.32</td>
    <td align="right">       99.68</td>
    <td align="right">       97.80</td>
    <td align="right">      103.22</td>
    <td align="right">     1228.87</td>
    <td align="right">      112.73</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">USBCENERGYCHARGE ($)</td>
    <td align="right">       50.75</td>
    <td align="right">       45.51</td>
    <td align="right">       50.43</td>
    <td align="right">       47.19</td>
    <td align="right">       49.00</td>
    <td align="right">       51.23</td>
    <td align="right">       54.95</td>
    <td align="right">       54.45</td>
    <td align="right">       48.90</td>
    <td align="right">       48.59</td>
    <td align="right">       47.67</td>
    <td align="right">       50.31</td>
    <td align="right">      598.98</td>
    <td align="right">       54.95</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       62.78</td>
    <td align="right">       58.11</td>
    <td align="right">       62.55</td>
    <td align="right">       58.97</td>
    <td align="right">       64.10</td>
    <td align="right">       69.85</td>
    <td align="right">       73.27</td>
    <td align="right">       71.95</td>
    <td align="right">       65.87</td>
    <td align="right">       62.87</td>
    <td align="right">       59.93</td>
    <td align="right">       62.39</td>
    <td align="right">      772.64</td>
    <td align="right">       73.27</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3138.90</td>
    <td align="right">     2905.26</td>
    <td align="right">     3127.66</td>
    <td align="right">     2948.61</td>
    <td align="right">     3205.23</td>
    <td align="right">     3492.59</td>
    <td align="right">     3663.31</td>
    <td align="right">     3597.67</td>
    <td align="right">     3293.46</td>
    <td align="right">     3143.52</td>
    <td align="right">     2996.65</td>
    <td align="right">     3119.28</td>
    <td align="right">    38632.14</td>
    <td align="right">     3663.31</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>SUPPLYENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>SUPPLYDEFERREDENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>TRANSMISSIONDEMANDCHARGE                                                                             FROM TotalDemand</b><br><br>
<b>DISTRIBUTIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>DISTRIBUTIONDEMANDCHARGE                                                                             FROM TotalDemand</b><br><br>
<b>CTC-QFENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>USBCENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUPPLYENERGYCHARGE                                                                                   SUPPLYDEFERREDENERGYCHARGE                                                                           DISTRIBUTIONENERGYCHARGE                                                                             CTC-QFENERGYCHARGE                                                                                   USBCENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM TRANSMISSIONDEMANDCHARGE                                                                             DISTRIBUTIONDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHWESTERNENERGY_GS-1_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELEC</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3703.69</td>
    <td align="right">     3321.08</td>
    <td align="right">     3680.11</td>
    <td align="right">     3443.62</td>
    <td align="right">     3576.12</td>
    <td align="right">     3738.83</td>
    <td align="right">     4009.76</td>
    <td align="right">     3973.15</td>
    <td align="right">     3568.35</td>
    <td align="right">     3545.66</td>
    <td align="right">     3478.79</td>
    <td align="right">     3671.47</td>
    <td align="right">    43710.62</td>
    <td align="right">     4009.76</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">       82.44</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3710.56</td>
    <td align="right">     3327.95</td>
    <td align="right">     3686.98</td>
    <td align="right">     3450.49</td>
    <td align="right">     3582.99</td>
    <td align="right">     3745.70</td>
    <td align="right">     4016.63</td>
    <td align="right">     3980.02</td>
    <td align="right">     3575.22</td>
    <td align="right">     3552.53</td>
    <td align="right">     3485.66</td>
    <td align="right">     3678.34</td>
    <td align="right">    43793.06</td>
    <td align="right">     4016.63</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3710.56</td>
    <td align="right">     3327.95</td>
    <td align="right">     3686.98</td>
    <td align="right">     3450.49</td>
    <td align="right">     3582.99</td>
    <td align="right">     3745.70</td>
    <td align="right">     4016.63</td>
    <td align="right">     3980.02</td>
    <td align="right">     3575.22</td>
    <td align="right">     3552.53</td>
    <td align="right">     3485.66</td>
    <td align="right">     3678.34</td>
    <td align="right">    43793.06</td>
    <td align="right">     4016.63</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       74.21</td>
    <td align="right">       66.56</td>
    <td align="right">       73.74</td>
    <td align="right">       69.01</td>
    <td align="right">       71.66</td>
    <td align="right">       74.91</td>
    <td align="right">       80.33</td>
    <td align="right">       79.60</td>
    <td align="right">       71.50</td>
    <td align="right">       71.05</td>
    <td align="right">       69.71</td>
    <td align="right">       73.57</td>
    <td align="right">      875.86</td>
    <td align="right">       80.33</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3784.77</td>
    <td align="right">     3394.51</td>
    <td align="right">     3760.72</td>
    <td align="right">     3519.50</td>
    <td align="right">     3654.65</td>
    <td align="right">     3820.61</td>
    <td align="right">     4096.96</td>
    <td align="right">     4059.62</td>
    <td align="right">     3646.73</td>
    <td align="right">     3623.58</td>
    <td align="right">     3555.37</td>
    <td align="right">     3751.91</td>
    <td align="right">    44668.92</td>
    <td align="right">     4096.96</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUPPLYENERGYCHARGE ($)</td>
    <td align="right">     1695.08</td>
    <td align="right">     1519.97</td>
    <td align="right">     1684.29</td>
    <td align="right">     1576.05</td>
    <td align="right">     1636.69</td>
    <td align="right">     1711.16</td>
    <td align="right">     1835.16</td>
    <td align="right">     1818.41</td>
    <td align="right">     1633.14</td>
    <td align="right">     1622.75</td>
    <td align="right">     1592.15</td>
    <td align="right">     1680.33</td>
    <td align="right">    20005.19</td>
    <td align="right">     1835.16</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUPPLYDEFERREDENERGYCHARGE ($)</td>
    <td align="right">        6.17</td>
    <td align="right">        5.53</td>
    <td align="right">        6.13</td>
    <td align="right">        5.74</td>
    <td align="right">        5.96</td>
    <td align="right">        6.23</td>
    <td align="right">        6.68</td>
    <td align="right">        6.62</td>
    <td align="right">        5.95</td>
    <td align="right">        5.91</td>
    <td align="right">        5.80</td>
    <td align="right">        6.12</td>
    <td align="right">       72.84</td>
    <td align="right">        6.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TRANSMISSIONENERGYCHARGE ($)</td>
    <td align="right">      328.14</td>
    <td align="right">      294.24</td>
    <td align="right">      326.05</td>
    <td align="right">      305.10</td>
    <td align="right">      316.83</td>
    <td align="right">      331.25</td>
    <td align="right">      355.25</td>
    <td align="right">      352.01</td>
    <td align="right">      316.15</td>
    <td align="right">      314.14</td>
    <td align="right">      308.21</td>
    <td align="right">      325.28</td>
    <td align="right">     3872.65</td>
    <td align="right">      355.25</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DISTRIBUTIONENERGYCHARGE ($)</td>
    <td align="right">     1519.42</td>
    <td align="right">     1362.46</td>
    <td align="right">     1509.75</td>
    <td align="right">     1412.73</td>
    <td align="right">     1467.09</td>
    <td align="right">     1533.84</td>
    <td align="right">     1644.99</td>
    <td align="right">     1629.97</td>
    <td align="right">     1463.90</td>
    <td align="right">     1454.59</td>
    <td align="right">     1427.16</td>
    <td align="right">     1506.20</td>
    <td align="right">    17932.09</td>
    <td align="right">     1644.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CTC-QFENERGYCHARGE ($)</td>
    <td align="right">      104.12</td>
    <td align="right">       93.37</td>
    <td align="right">      103.46</td>
    <td align="right">       96.81</td>
    <td align="right">      100.54</td>
    <td align="right">      105.11</td>
    <td align="right">      112.73</td>
    <td align="right">      111.70</td>
    <td align="right">      100.32</td>
    <td align="right">       99.68</td>
    <td align="right">       97.80</td>
    <td align="right">      103.22</td>
    <td align="right">     1228.87</td>
    <td align="right">      112.73</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">USBCENERGYCHARGE ($)</td>
    <td align="right">       50.75</td>
    <td align="right">       45.51</td>
    <td align="right">       50.43</td>
    <td align="right">       47.19</td>
    <td align="right">       49.00</td>
    <td align="right">       51.23</td>
    <td align="right">       54.95</td>
    <td align="right">       54.45</td>
    <td align="right">       48.90</td>
    <td align="right">       48.59</td>
    <td align="right">       47.67</td>
    <td align="right">       50.31</td>
    <td align="right">      598.98</td>
    <td align="right">       54.95</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       74.21</td>
    <td align="right">       66.56</td>
    <td align="right">       73.74</td>
    <td align="right">       69.01</td>
    <td align="right">       71.66</td>
    <td align="right">       74.91</td>
    <td align="right">       80.33</td>
    <td align="right">       79.60</td>
    <td align="right">       71.50</td>
    <td align="right">       71.05</td>
    <td align="right">       69.71</td>
    <td align="right">       73.57</td>
    <td align="right">      875.86</td>
    <td align="right">       80.33</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3710.56</td>
    <td align="right">     3327.95</td>
    <td align="right">     3686.98</td>
    <td align="right">     3450.49</td>
    <td align="right">     3582.99</td>
    <td align="right">     3745.70</td>
    <td align="right">     4016.63</td>
    <td align="right">     3980.02</td>
    <td align="right">     3575.22</td>
    <td align="right">     3552.53</td>
    <td align="right">     3485.66</td>
    <td align="right">     3678.34</td>
    <td align="right">    43793.06</td>
    <td align="right">     4016.63</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND1000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    44402.84</td>
    <td align="right">    39815.85</td>
    <td align="right">    44120.23</td>
    <td align="right">    41284.99</td>
    <td align="right">    42873.45</td>
    <td align="right">    44824.14</td>
    <td align="right">    48072.27</td>
    <td align="right">    47633.44</td>
    <td align="right">    42780.34</td>
    <td align="right">    42508.25</td>
    <td align="right">    41706.62</td>
    <td align="right">    44016.61</td>
    <td align="right">   524039.04</td>
    <td align="right">    48072.27</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      112.54</td>
    <td align="right">      112.07</td>
    <td align="right">      112.90</td>
    <td align="right">      108.31</td>
    <td align="right">      130.30</td>
    <td align="right">      153.86</td>
    <td align="right">      154.85</td>
    <td align="right">      149.42</td>
    <td align="right">      141.84</td>
    <td align="right">      124.91</td>
    <td align="right">      111.65</td>
    <td align="right">      112.51</td>
    <td align="right">     1525.17</td>
    <td align="right">      154.85</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>SUPPLYENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>SUPPLYDEFERREDENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>TRANSMISSIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>DISTRIBUTIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>CTC-QFENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>USBCENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUPPLYENERGYCHARGE                                                                                   SUPPLYDEFERREDENERGYCHARGE                                                                           TRANSMISSIONENERGYCHARGE                                                                             DISTRIBUTIONENERGYCHARGE                                                                             CTC-QFENERGYCHARGE                                                                                   USBCENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MT_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MT_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:32:49</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2989.70</td>
    <td align="right">     2366.70</td>
    <td align="right">     1513.65</td>
    <td align="right">      930.52</td>
    <td align="right">      472.01</td>
    <td align="right">      178.13</td>
    <td align="right">       33.93</td>
    <td align="right">       75.34</td>
    <td align="right">      292.76</td>
    <td align="right">      789.50</td>
    <td align="right">     1376.61</td>
    <td align="right">     2514.40</td>
    <td align="right">    13533.23</td>
    <td align="right">     2989.70</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2989.70</td>
    <td align="right">     2366.70</td>
    <td align="right">     1513.65</td>
    <td align="right">      930.52</td>
    <td align="right">      472.01</td>
    <td align="right">      178.13</td>
    <td align="right">       33.93</td>
    <td align="right">       75.34</td>
    <td align="right">      292.76</td>
    <td align="right">      789.50</td>
    <td align="right">     1376.61</td>
    <td align="right">     2514.40</td>
    <td align="right">    13533.23</td>
    <td align="right">     2989.70</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2989.70</td>
    <td align="right">     2366.70</td>
    <td align="right">     1513.65</td>
    <td align="right">      930.52</td>
    <td align="right">      472.01</td>
    <td align="right">      178.13</td>
    <td align="right">       33.93</td>
    <td align="right">       75.34</td>
    <td align="right">      292.76</td>
    <td align="right">      789.50</td>
    <td align="right">     1376.61</td>
    <td align="right">     2514.40</td>
    <td align="right">    13533.23</td>
    <td align="right">     2989.70</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       59.79</td>
    <td align="right">       47.33</td>
    <td align="right">       30.27</td>
    <td align="right">       18.61</td>
    <td align="right">        9.44</td>
    <td align="right">        3.56</td>
    <td align="right">      0.6786</td>
    <td align="right">        1.51</td>
    <td align="right">        5.86</td>
    <td align="right">       15.79</td>
    <td align="right">       27.53</td>
    <td align="right">       50.29</td>
    <td align="right">      270.66</td>
    <td align="right">       59.79</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3049.49</td>
    <td align="right">     2414.03</td>
    <td align="right">     1543.92</td>
    <td align="right">      949.13</td>
    <td align="right">      481.45</td>
    <td align="right">      181.69</td>
    <td align="right">       34.61</td>
    <td align="right">       76.84</td>
    <td align="right">      298.62</td>
    <td align="right">      805.29</td>
    <td align="right">     1404.14</td>
    <td align="right">     2564.68</td>
    <td align="right">    13803.89</td>
    <td align="right">     3049.49</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     2989.70</td>
    <td align="right">     2366.70</td>
    <td align="right">     1513.65</td>
    <td align="right">      930.52</td>
    <td align="right">      472.01</td>
    <td align="right">      178.13</td>
    <td align="right">       33.93</td>
    <td align="right">       75.34</td>
    <td align="right">      292.76</td>
    <td align="right">      789.50</td>
    <td align="right">     1376.61</td>
    <td align="right">     2514.40</td>
    <td align="right">    13533.23</td>
    <td align="right">     2989.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       59.79</td>
    <td align="right">       47.33</td>
    <td align="right">       30.27</td>
    <td align="right">       18.61</td>
    <td align="right">        9.44</td>
    <td align="right">        3.56</td>
    <td align="right">      0.6786</td>
    <td align="right">        1.51</td>
    <td align="right">        5.86</td>
    <td align="right">       15.79</td>
    <td align="right">       27.53</td>
    <td align="right">       50.29</td>
    <td align="right">      270.66</td>
    <td align="right">       59.79</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2989.70</td>
    <td align="right">     2366.70</td>
    <td align="right">     1513.65</td>
    <td align="right">      930.52</td>
    <td align="right">      472.01</td>
    <td align="right">      178.13</td>
    <td align="right">       33.93</td>
    <td align="right">       75.34</td>
    <td align="right">      292.76</td>
    <td align="right">      789.50</td>
    <td align="right">     1376.61</td>
    <td align="right">     2514.40</td>
    <td align="right">    13533.23</td>
    <td align="right">     2989.70</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      369.55</td>
    <td align="right">      278.43</td>
    <td align="right">      175.19</td>
    <td align="right">      103.97</td>
    <td align="right">       48.96</td>
    <td align="right">       17.24</td>
    <td align="right">        3.09</td>
    <td align="right">        6.76</td>
    <td align="right">       28.23</td>
    <td align="right">       84.35</td>
    <td align="right">      178.32</td>
    <td align="right">      328.25</td>
    <td align="right">     1622.36</td>
    <td align="right">      369.55</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      369.55</td>
    <td align="right">      278.43</td>
    <td align="right">      175.19</td>
    <td align="right">      103.97</td>
    <td align="right">       48.96</td>
    <td align="right">       17.24</td>
    <td align="right">        3.09</td>
    <td align="right">        6.76</td>
    <td align="right">       28.23</td>
    <td align="right">       84.35</td>
    <td align="right">      178.32</td>
    <td align="right">      328.25</td>
    <td align="right">     1622.36</td>
    <td align="right">      369.55</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      369.55</td>
    <td align="right">      278.43</td>
    <td align="right">      175.19</td>
    <td align="right">      103.97</td>
    <td align="right">       48.96</td>
    <td align="right">       17.24</td>
    <td align="right">        3.09</td>
    <td align="right">        6.76</td>
    <td align="right">       28.23</td>
    <td align="right">       84.35</td>
    <td align="right">      178.32</td>
    <td align="right">      328.25</td>
    <td align="right">     1622.36</td>
    <td align="right">      369.55</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      369.55</td>
    <td align="right">      278.43</td>
    <td align="right">      175.19</td>
    <td align="right">      103.97</td>
    <td align="right">       48.96</td>
    <td align="right">       17.24</td>
    <td align="right">        3.09</td>
    <td align="right">        6.76</td>
    <td align="right">       28.23</td>
    <td align="right">       84.35</td>
    <td align="right">      178.32</td>
    <td align="right">      328.25</td>
    <td align="right">     1622.36</td>
    <td align="right">      369.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      369.55</td>
    <td align="right">      278.43</td>
    <td align="right">      175.19</td>
    <td align="right">      103.97</td>
    <td align="right">       48.96</td>
    <td align="right">       17.24</td>
    <td align="right">        3.09</td>
    <td align="right">        6.76</td>
    <td align="right">       28.23</td>
    <td align="right">       84.35</td>
    <td align="right">      178.32</td>
    <td align="right">      328.25</td>
    <td align="right">     1622.36</td>
    <td align="right">      369.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      369.55</td>
    <td align="right">      278.43</td>
    <td align="right">      175.19</td>
    <td align="right">      103.97</td>
    <td align="right">       48.96</td>
    <td align="right">       17.24</td>
    <td align="right">        3.09</td>
    <td align="right">        6.76</td>
    <td align="right">       28.23</td>
    <td align="right">       84.35</td>
    <td align="right">      178.32</td>
    <td align="right">      328.25</td>
    <td align="right">     1622.36</td>
    <td align="right">      369.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.93</td>
    <td align="right">        1.85</td>
    <td align="right">        1.64</td>
    <td align="right">        1.19</td>
    <td align="right">      0.8952</td>
    <td align="right">      0.7823</td>
    <td align="right">      0.4228</td>
    <td align="right">      0.5336</td>
    <td align="right">      0.8412</td>
    <td align="right">        1.07</td>
    <td align="right">        1.30</td>
    <td align="right">        2.01</td>
    <td align="right">       14.48</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MT_MONTHLYGASRATES</td>
    <td align="right">        8.09</td>
    <td align="right">        8.50</td>
    <td align="right">        8.64</td>
    <td align="right">        8.95</td>
    <td align="right">        9.64</td>
    <td align="right">       10.33</td>
    <td align="right">       10.97</td>
    <td align="right">       11.14</td>
    <td align="right">       10.37</td>
    <td align="right">        9.36</td>
    <td align="right">        7.72</td>
    <td align="right">        7.66</td>
    <td align="right">      111.37</td>
    <td align="right">       11.14</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MT_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
