    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233115E+12</td>
    <td align="right">  194695.835</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   16875.368</td>
    <td align="right">       0.000</td>
    <td align="right">   97362.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.33</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.17</td>
    <td align="right">       15.52</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.50</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.50</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.00</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      161.33</td>
    <td align="right">       15.57</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        1.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        1.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LGSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.33</td>
    <td align="right">       15.69</td>
    <td align="right">        1.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.50</td>
    <td align="right">       15.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.17</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.67</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.83</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.67</td>
    <td align="right">       15.83</td>
    <td align="right">        1.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.33</td>
    <td align="right">       20.46</td>
    <td align="right">        1.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.67</td>
    <td align="right">       15.80</td>
    <td align="right">        0.67</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.33</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.50</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.50</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      118.00</td>
    <td align="right">       15.95</td>
    <td align="right">        0.67</td>
    <td align="right">       20.52</td>
    <td align="right">        0.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.67</td>
    <td align="right">       20.52</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.67</td>
    <td align="right">       15.72</td>
    <td align="right">        1.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.67</td>
    <td align="right">       15.79</td>
    <td align="right">        0.17</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.33</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.83</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.67</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      129.17</td>
    <td align="right">       15.92</td>
    <td align="right">        1.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.67</td>
    <td align="right">       20.56</td>
    <td align="right">        1.00</td>
    <td align="right">       20.80</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.17</td>
    <td align="right">       15.71</td>
    <td align="right">        1.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.17</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.83</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.33</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.17</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.67</td>
    <td align="right">       15.90</td>
    <td align="right">        1.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.17</td>
    <td align="right">       20.55</td>
    <td align="right">        1.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.00</td>
    <td align="right">       15.74</td>
    <td align="right">        1.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.17</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.00</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.50</td>
    <td align="right">       16.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.67</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      129.33</td>
    <td align="right">       15.90</td>
    <td align="right">        1.00</td>
    <td align="right">       20.39</td>
    <td align="right">        1.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       43.00</td>
    <td align="right">       20.54</td>
    <td align="right">        1.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.17</td>
    <td align="right">       15.66</td>
    <td align="right">        1.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.17</td>
    <td align="right">       15.69</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.17</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.67</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.17</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      134.50</td>
    <td align="right">       15.88</td>
    <td align="right">        1.50</td>
    <td align="right">       20.35</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.17</td>
    <td align="right">       20.52</td>
    <td align="right">        1.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE6></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.17</td>
    <td align="right">       15.66</td>
    <td align="right">        1.33</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.83</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.67</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.00</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.17</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.00</td>
    <td align="right">       15.86</td>
    <td align="right">        1.33</td>
    <td align="right">       20.27</td>
    <td align="right">        0.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.17</td>
    <td align="right">       20.51</td>
    <td align="right">        1.33</td>
    <td align="right">       20.27</td>
    <td align="right">        0.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE7></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.00</td>
    <td align="right">       15.68</td>
    <td align="right">        1.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.00</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.83</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.50</td>
    <td align="right">       16.38</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.83</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      139.33</td>
    <td align="right">       15.87</td>
    <td align="right">        1.67</td>
    <td align="right">       20.37</td>
    <td align="right">        0.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.00</td>
    <td align="right">       20.47</td>
    <td align="right">        1.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SMSTORE8></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       54.83</td>
    <td align="right">       15.10</td>
    <td align="right">        0.33</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.83</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.00</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.00</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.17</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.50</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       57.50</td>
    <td align="right">       15.11</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.33</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      202.33</td>
    <td align="right">       15.34</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
    <td align="right">        1.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.33</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.33</td>
    <td align="right">       20.78</td>
    <td align="right">        0.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.33</td>
    <td align="right">       24.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.627773E+10</td>
    <td align="right">    17639.44</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.182423E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">09-JAN-15:09</td>
    <td align="right">       16.78</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573784E+10</td>
    <td align="right">    24157.74</td>
    <td align="right">21-FEB-15:30</td>
    <td align="right">       28.05</td>
    <td align="right">       15.48</td>
    <td align="right">0.161952E+10</td>
    <td align="right">     2272.23</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.999105E+10</td>
    <td align="right">    21489.74</td>
    <td align="right">10-MAR-15:30</td>
    <td align="right">       25.55</td>
    <td align="right">       16.05</td>
    <td align="right">0.200534E+10</td>
    <td align="right">     2272.36</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152868E+11</td>
    <td align="right">    27663.66</td>
    <td align="right">29-APR-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.77</td>
    <td align="right">0.197097E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">08-APR-12:09</td>
    <td align="right">       18.90</td>
    <td align="right">       13.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213433E+11</td>
    <td align="right">    30352.02</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       24.08</td>
    <td align="right">0.206284E+10</td>
    <td align="right">     2272.18</td>
    <td align="right">20-MAY-10:30</td>
    <td align="right">       20.25</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259980E+11</td>
    <td align="right">    31111.69</td>
    <td align="right">13-JUN-15:00</td>
    <td align="right">       34.40</td>
    <td align="right">       24.11</td>
    <td align="right">0.203997E+10</td>
    <td align="right">     2271.84</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276917E+11</td>
    <td align="right">    32979.38</td>
    <td align="right">29-JUL-15:30</td>
    <td align="right">       35.30</td>
    <td align="right">       24.72</td>
    <td align="right">0.202714E+10</td>
    <td align="right">     2272.01</td>
    <td align="right">07-JUL-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273050E+11</td>
    <td align="right">    32177.67</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.37</td>
    <td align="right">0.211265E+10</td>
    <td align="right">     2272.01</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235545E+11</td>
    <td align="right">    30552.38</td>
    <td align="right">19-SEP-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       20.27</td>
    <td align="right">0.199637E+10</td>
    <td align="right">     2272.05</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187844E+11</td>
    <td align="right">    29040.06</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">0.200164E+10</td>
    <td align="right">     2272.20</td>
    <td align="right">21-OCT-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111783E+11</td>
    <td align="right">    23884.80</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.95</td>
    <td align="right">0.188890E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553393E+10</td>
    <td align="right">    19713.75</td>
    <td align="right">19-DEC-15:30</td>
    <td align="right">       26.95</td>
    <td align="right">       20.82</td>
    <td align="right">0.182362E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">27-DEC-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198683E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233732E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.553393E+10</td>
    <td align="right">    17639.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
    <td align="right">       15.48</td>
    <td align="right">0.161952E+10</td>
    <td align="right">     2271.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276917E+11</td>
    <td align="right">    32979.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.30</td>
    <td align="right">       24.72</td>
    <td align="right">0.211265E+10</td>
    <td align="right">     2272.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       23.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.311640E+10</td>
    <td align="right">    10365.37</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.177988E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.310769E+10</td>
    <td align="right">    15017.27</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.155971E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">04-FEB-16:19</td>
    <td align="right">       14.83</td>
    <td align="right">       11.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.524798E+10</td>
    <td align="right">    12819.98</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.194941E+10</td>
    <td align="right">     2272.39</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.893062E+10</td>
    <td align="right">    17985.04</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.82</td>
    <td align="right">0.194884E+10</td>
    <td align="right">     2272.24</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131350E+11</td>
    <td align="right">    19739.85</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.205918E+10</td>
    <td align="right">     2272.20</td>
    <td align="right">20-MAY-10:50</td>
    <td align="right">       20.82</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166381E+11</td>
    <td align="right">    20239.86</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.203957E+10</td>
    <td align="right">     2271.94</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181692E+11</td>
    <td align="right">    22137.65</td>
    <td align="right">31-JUL-14:20</td>
    <td align="right">       35.40</td>
    <td align="right">       24.46</td>
    <td align="right">0.202716E+10</td>
    <td align="right">     2272.09</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177408E+11</td>
    <td align="right">    21975.13</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.211187E+10</td>
    <td align="right">     2272.08</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       24.90</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151896E+11</td>
    <td align="right">    20252.40</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.199516E+10</td>
    <td align="right">     2272.05</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117141E+11</td>
    <td align="right">    19491.26</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.199299E+10</td>
    <td align="right">     2272.20</td>
    <td align="right">21-OCT-10:20</td>
    <td align="right">       21.83</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.647905E+10</td>
    <td align="right">    15094.34</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.185031E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289956E+10</td>
    <td align="right">    11646.13</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.175133E+10</td>
    <td align="right">     2272.25</td>
    <td align="right">23-DEC-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122368E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.230654E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289956E+10</td>
    <td align="right">    10365.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.155971E+10</td>
    <td align="right">     2271.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.83</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181692E+11</td>
    <td align="right">    22137.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.211187E+10</td>
    <td align="right">     2272.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346199E+10</td>
    <td align="right">     8381.95</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.917084E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">28-JAN-11:09</td>
    <td align="right">       21.38</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.304333E+10</td>
    <td align="right">    10875.07</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.816328E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">13-FEB-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502882E+10</td>
    <td align="right">     9706.90</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.100851E+10</td>
    <td align="right">     1136.18</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741118E+10</td>
    <td align="right">    12424.40</td>
    <td align="right">29-APR-14:20</td>
    <td align="right">       30.93</td>
    <td align="right">       23.81</td>
    <td align="right">0.987097E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-11:00</td>
    <td align="right">       18.90</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100824E+11</td>
    <td align="right">    13417.98</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.103176E+10</td>
    <td align="right">     1136.08</td>
    <td align="right">20-MAY-10:09</td>
    <td align="right">       19.68</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119771E+11</td>
    <td align="right">    13663.36</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.102006E+10</td>
    <td align="right">     1135.93</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127790E+11</td>
    <td align="right">    14633.17</td>
    <td align="right">29-JUL-14:00</td>
    <td align="right">       35.60</td>
    <td align="right">       24.84</td>
    <td align="right">0.101361E+10</td>
    <td align="right">     1135.99</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126765E+11</td>
    <td align="right">    14553.95</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105646E+10</td>
    <td align="right">     1136.02</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111299E+11</td>
    <td align="right">    13725.32</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.998374E+09</td>
    <td align="right">     1136.03</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.911983E+10</td>
    <td align="right">    13321.64</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.100194E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">21-OCT-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572036E+10</td>
    <td align="right">    10977.56</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.949162E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.311754E+10</td>
    <td align="right">     9124.92</td>
    <td align="right">19-DEC-15:30</td>
    <td align="right">       26.95</td>
    <td align="right">       20.82</td>
    <td align="right">0.920699E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">13-DEC-15:20</td>
    <td align="right">       13.87</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.955480E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117211E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304333E+10</td>
    <td align="right">     8381.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.816328E+09</td>
    <td align="right">     1135.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.87</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127790E+11</td>
    <td align="right">    14633.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       25.13</td>
    <td align="right">0.105646E+10</td>
    <td align="right">     1136.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       23.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210040E+10</td>
    <td align="right">     6264.08</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.900748E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199821E+10</td>
    <td align="right">     8683.38</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.792063E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333149E+10</td>
    <td align="right">     7541.83</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.989003E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.539106E+10</td>
    <td align="right">    10192.64</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.82</td>
    <td align="right">0.980663E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-12:39</td>
    <td align="right">       18.90</td>
    <td align="right">       13.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.773250E+10</td>
    <td align="right">    11101.81</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.103054E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">20-MAY-10:39</td>
    <td align="right">       20.53</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.955254E+10</td>
    <td align="right">    11348.32</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.101992E+10</td>
    <td align="right">     1135.96</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103462E+11</td>
    <td align="right">    12324.40</td>
    <td align="right">31-JUL-14:20</td>
    <td align="right">       35.40</td>
    <td align="right">       24.46</td>
    <td align="right">0.101361E+10</td>
    <td align="right">     1136.03</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101615E+11</td>
    <td align="right">    12250.66</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105617E+10</td>
    <td align="right">     1136.03</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.879328E+10</td>
    <td align="right">    11399.40</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.997929E+09</td>
    <td align="right">     1136.03</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.693206E+10</td>
    <td align="right">    11022.02</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.998699E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">21-OCT-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401684E+10</td>
    <td align="right">     8753.39</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.935319E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193658E+10</td>
    <td align="right">     6965.64</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.892480E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">29-DEC-15:09</td>
    <td align="right">       18.90</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.722926E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116072E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193658E+10</td>
    <td align="right">     6264.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.792063E+09</td>
    <td align="right">     1135.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103462E+11</td>
    <td align="right">    12324.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105617E+10</td>
    <td align="right">     1136.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       23.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197301E+10</td>
    <td align="right">     6068.60</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.898584E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189215E+10</td>
    <td align="right">     8485.62</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.789175E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316981E+10</td>
    <td align="right">     7342.03</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.986055E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.520553E+10</td>
    <td align="right">    10000.50</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.82</td>
    <td align="right">0.979568E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-12:50</td>
    <td align="right">       18.90</td>
    <td align="right">       14.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.752085E+10</td>
    <td align="right">    10903.86</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.103038E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:39</td>
    <td align="right">       20.53</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.933883E+10</td>
    <td align="right">    11151.87</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.101990E+10</td>
    <td align="right">     1135.96</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101331E+11</td>
    <td align="right">    12133.54</td>
    <td align="right">31-JUL-14:20</td>
    <td align="right">       35.40</td>
    <td align="right">       24.46</td>
    <td align="right">0.101361E+10</td>
    <td align="right">     1136.03</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.993832E+10</td>
    <td align="right">    12056.68</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105613E+10</td>
    <td align="right">     1136.03</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.858551E+10</td>
    <td align="right">    11200.36</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.997865E+09</td>
    <td align="right">     1136.03</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.673321E+10</td>
    <td align="right">    10823.75</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.998291E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">21-OCT-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.385488E+10</td>
    <td align="right">     8557.95</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.933212E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181589E+10</td>
    <td align="right">     6762.83</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.888792E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">28-DEC-15:09</td>
    <td align="right">       17.70</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.701611E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115916E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181589E+10</td>
    <td align="right">     6068.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.789175E+09</td>
    <td align="right">     1135.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101331E+11</td>
    <td align="right">    12133.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105613E+10</td>
    <td align="right">     1136.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       23.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193934E+10</td>
    <td align="right">     6028.68</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.897984E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186754E+10</td>
    <td align="right">     8450.78</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.788401E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">       17.38</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.312953E+10</td>
    <td align="right">     7302.25</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.985171E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.516630E+10</td>
    <td align="right">     9973.09</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.82</td>
    <td align="right">0.979226E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-12:50</td>
    <td align="right">       18.90</td>
    <td align="right">       14.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.748364E+10</td>
    <td align="right">    10877.23</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.103033E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:39</td>
    <td align="right">       20.53</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.930717E+10</td>
    <td align="right">    11126.71</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.101989E+10</td>
    <td align="right">     1135.96</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101025E+11</td>
    <td align="right">    12113.08</td>
    <td align="right">31-JUL-14:20</td>
    <td align="right">       35.40</td>
    <td align="right">       24.46</td>
    <td align="right">0.101360E+10</td>
    <td align="right">     1136.03</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.990434E+10</td>
    <td align="right">    12034.57</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105611E+10</td>
    <td align="right">     1136.03</td>
    <td align="right">09-AUG-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.855317E+10</td>
    <td align="right">    11174.76</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.997847E+09</td>
    <td align="right">     1136.03</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.669728E+10</td>
    <td align="right">    10797.57</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.998201E+09</td>
    <td align="right">     1136.11</td>
    <td align="right">21-OCT-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.381730E+10</td>
    <td align="right">     8525.58</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.932601E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178259E+10</td>
    <td align="right">     6719.91</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.887734E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">28-DEC-15:09</td>
    <td align="right">       17.70</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.697507E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115871E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178259E+10</td>
    <td align="right">     6028.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.788401E+09</td>
    <td align="right">     1135.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101025E+11</td>
    <td align="right">    12113.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105611E+10</td>
    <td align="right">     1136.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       23.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162414E+10</td>
    <td align="right">     5452.79</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.892215E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161575E+10</td>
    <td align="right">     7858.13</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.781985E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">14-FEB-15:20</td>
    <td align="right">       17.93</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271681E+10</td>
    <td align="right">     6713.00</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.977285E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.465291E+10</td>
    <td align="right">     9379.96</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.82</td>
    <td align="right">0.975741E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.686308E+10</td>
    <td align="right">    10261.72</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102978E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:50</td>
    <td align="right">       20.82</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.866436E+10</td>
    <td align="right">    10512.32</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.101982E+10</td>
    <td align="right">     1135.97</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.945876E+10</td>
    <td align="right">    11504.09</td>
    <td align="right">31-JUL-14:20</td>
    <td align="right">       35.40</td>
    <td align="right">       24.46</td>
    <td align="right">0.101359E+10</td>
    <td align="right">     1136.04</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.923851E+10</td>
    <td align="right">    11421.14</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105599E+10</td>
    <td align="right">     1136.04</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       24.90</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.793158E+10</td>
    <td align="right">    10551.36</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.997657E+09</td>
    <td align="right">     1136.03</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611821E+10</td>
    <td align="right">    10177.12</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.996895E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">21-OCT-10:20</td>
    <td align="right">       21.83</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337838E+10</td>
    <td align="right">     7933.76</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.927330E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149872E+10</td>
    <td align="right">     6129.54</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.878818E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">28-DEC-15:39</td>
    <td align="right">       17.40</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.637612E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115471E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149872E+10</td>
    <td align="right">     5452.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.781985E+09</td>
    <td align="right">     1135.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.945876E+10</td>
    <td align="right">    11504.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105599E+10</td>
    <td align="right">     1136.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161289E+10</td>
    <td align="right">     5427.49</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.891966E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160468E+10</td>
    <td align="right">     7829.05</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.781746E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">04-FEB-16:30</td>
    <td align="right">       14.45</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270125E+10</td>
    <td align="right">     6687.39</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.976959E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.462987E+10</td>
    <td align="right">     9350.35</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.82</td>
    <td align="right">0.975581E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.683239E+10</td>
    <td align="right">    10228.35</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102975E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:50</td>
    <td align="right">       20.82</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.863340E+10</td>
    <td align="right">    10478.34</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.101982E+10</td>
    <td align="right">     1135.97</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.942623E+10</td>
    <td align="right">    11471.11</td>
    <td align="right">31-JUL-14:20</td>
    <td align="right">       35.40</td>
    <td align="right">       24.46</td>
    <td align="right">0.101359E+10</td>
    <td align="right">     1136.04</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.920487E+10</td>
    <td align="right">    11387.07</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105598E+10</td>
    <td align="right">     1136.04</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       24.90</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.789921E+10</td>
    <td align="right">    10514.75</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.997644E+09</td>
    <td align="right">     1136.03</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608726E+10</td>
    <td align="right">    10139.85</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.996814E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">21-OCT-10:20</td>
    <td align="right">       21.83</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335809E+10</td>
    <td align="right">     7901.45</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.927092E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148886E+10</td>
    <td align="right">     6101.51</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.878448E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">28-DEC-15:09</td>
    <td align="right">       17.70</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.634790E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115454E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148886E+10</td>
    <td align="right">     5427.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.781746E+09</td>
    <td align="right">     1135.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.45</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942623E+10</td>
    <td align="right">    11471.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105598E+10</td>
    <td align="right">     1136.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161142E+10</td>
    <td align="right">     5459.72</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       26.02</td>
    <td align="right">       21.08</td>
    <td align="right">0.891861E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160668E+10</td>
    <td align="right">     7874.60</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.781670E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">04-FEB-16:30</td>
    <td align="right">       14.45</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271843E+10</td>
    <td align="right">     6735.48</td>
    <td align="right">10-MAR-15:09</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.976842E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467187E+10</td>
    <td align="right">     9434.91</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       31.02</td>
    <td align="right">       23.82</td>
    <td align="right">0.975520E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.690570E+10</td>
    <td align="right">    10311.03</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.102979E+10</td>
    <td align="right">     1136.10</td>
    <td align="right">20-MAY-10:50</td>
    <td align="right">       20.82</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.873563E+10</td>
    <td align="right">    10562.75</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.101981E+10</td>
    <td align="right">     1135.97</td>
    <td align="right">03-JUN-10:09</td>
    <td align="right">       27.62</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.954918E+10</td>
    <td align="right">    11580.30</td>
    <td align="right">31-JUL-14:20</td>
    <td align="right">       35.40</td>
    <td align="right">       24.46</td>
    <td align="right">0.101359E+10</td>
    <td align="right">     1136.04</td>
    <td align="right">08-JUL-15:09</td>
    <td align="right">       24.68</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.931762E+10</td>
    <td align="right">    11491.52</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105597E+10</td>
    <td align="right">     1136.04</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       24.90</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.797808E+10</td>
    <td align="right">    10582.89</td>
    <td align="right">19-SEP-14:39</td>
    <td align="right">       31.50</td>
    <td align="right">       20.27</td>
    <td align="right">0.997616E+09</td>
    <td align="right">     1136.03</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       28.98</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.613083E+10</td>
    <td align="right">    10189.39</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.996734E+09</td>
    <td align="right">     1136.10</td>
    <td align="right">21-OCT-10:20</td>
    <td align="right">       21.83</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.336812E+10</td>
    <td align="right">     7939.20</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.67</td>
    <td align="right">0.926839E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147677E+10</td>
    <td align="right">     6120.24</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.878044E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">28-DEC-15:09</td>
    <td align="right">       17.70</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.640703E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147677E+10</td>
    <td align="right">     5459.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.92</td>
    <td align="right">       14.95</td>
    <td align="right">0.781670E+09</td>
    <td align="right">     1135.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.45</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.954918E+10</td>
    <td align="right">    11580.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105597E+10</td>
    <td align="right">     1136.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145413E+10</td>
    <td align="right">     6299.16</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">       26.65</td>
    <td align="right">       21.27</td>
    <td align="right">0.888790E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       20.27</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151629E+10</td>
    <td align="right">     8975.77</td>
    <td align="right">21-FEB-15:09</td>
    <td align="right">       28.62</td>
    <td align="right">       15.58</td>
    <td align="right">0.779495E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">04-FEB-16:10</td>
    <td align="right">       15.22</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297492E+10</td>
    <td align="right">     8101.68</td>
    <td align="right">26-MAR-14:20</td>
    <td align="right">       29.03</td>
    <td align="right">       22.21</td>
    <td align="right">0.974918E+09</td>
    <td align="right">     1136.19</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561080E+10</td>
    <td align="right">    11607.25</td>
    <td align="right">29-APR-12:20</td>
    <td align="right">       31.30</td>
    <td align="right">       23.30</td>
    <td align="right">0.975760E+09</td>
    <td align="right">     1136.12</td>
    <td align="right">08-APR-13:09</td>
    <td align="right">       18.90</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.870456E+10</td>
    <td align="right">    12642.27</td>
    <td align="right">26-MAY-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       24.57</td>
    <td align="right">0.103110E+10</td>
    <td align="right">     1136.09</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115296E+11</td>
    <td align="right">    13076.10</td>
    <td align="right">13-JUN-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       24.13</td>
    <td align="right">0.101972E+10</td>
    <td align="right">     1135.91</td>
    <td align="right">22-JUN-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128023E+11</td>
    <td align="right">    14505.90</td>
    <td align="right">29-JUL-14:00</td>
    <td align="right">       35.60</td>
    <td align="right">       24.84</td>
    <td align="right">0.101345E+10</td>
    <td align="right">     1136.05</td>
    <td align="right">07-JUL-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123157E+11</td>
    <td align="right">    14311.42</td>
    <td align="right">31-AUG-14:09</td>
    <td align="right">       35.40</td>
    <td align="right">       25.13</td>
    <td align="right">0.105595E+10</td>
    <td align="right">     1136.04</td>
    <td align="right">01-AUG-14:09</td>
    <td align="right">       24.90</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100662E+11</td>
    <td align="right">    13219.88</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">       32.20</td>
    <td align="right">       26.79</td>
    <td align="right">0.997564E+09</td>
    <td align="right">     1136.02</td>
    <td align="right">09-SEP-12:09</td>
    <td align="right">       24.30</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.732455E+10</td>
    <td align="right">    11598.90</td>
    <td align="right">13-OCT-14:09</td>
    <td align="right">       30.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.997719E+09</td>
    <td align="right">     1136.09</td>
    <td align="right">21-OCT-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       16.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.354579E+10</td>
    <td align="right">     8900.57</td>
    <td align="right">01-NOV-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       19.53</td>
    <td align="right">0.923722E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119507E+10</td>
    <td align="right">     6841.98</td>
    <td align="right">19-DEC-15:20</td>
    <td align="right">       27.03</td>
    <td align="right">       20.89</td>
    <td align="right">0.870898E+09</td>
    <td align="right">     1136.13</td>
    <td align="right">23-DEC-16:00</td>
    <td align="right">       18.30</td>
    <td align="right">       16.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.790398E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115291E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119507E+10</td>
    <td align="right">     6299.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.65</td>
    <td align="right">       15.58</td>
    <td align="right">0.779495E+09</td>
    <td align="right">     1135.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.22</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128023E+11</td>
    <td align="right">    14505.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       26.79</td>
    <td align="right">0.105595E+10</td>
    <td align="right">     1136.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.864764E+10</td>
    <td align="right">    55748.72</td>
    <td align="right">11-JAN-05:49</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707068E+10</td>
    <td align="right">    52971.32</td>
    <td align="right">17-FEB-05:30</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296077E+10</td>
    <td align="right">    51726.18</td>
    <td align="right">19-MAR-05:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.785061E+09</td>
    <td align="right">    45075.51</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314336E+09</td>
    <td align="right">    44075.63</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149180E+09</td>
    <td align="right">     3141.17</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80097693.95</td>
    <td align="right">     6758.68</td>
    <td align="right">04-JUL-07:14</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 88911214.56</td>
    <td align="right">     5797.74</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145824E+09</td>
    <td align="right">    18858.56</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.645894E+09</td>
    <td align="right">    44633.34</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201670E+10</td>
    <td align="right">    45281.40</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.797998E+10</td>
    <td align="right">    54830.53</td>
    <td align="right">10-DEC-06:00</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.308851E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80097693.95</td>
    <td align="right">     3141.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.864764E+10</td>
    <td align="right">    55748.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.720662E+10</td>
    <td align="right">    45330.08</td>
    <td align="right">11-JAN-05:00</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.619102E+10</td>
    <td align="right">    43098.79</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252541E+10</td>
    <td align="right">    43096.05</td>
    <td align="right">19-MAR-05:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.636498E+09</td>
    <td align="right">    38463.69</td>
    <td align="right">05-APR-05:10</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222537E+09</td>
    <td align="right">    37203.31</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135584E+09</td>
    <td align="right">     2481.27</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 91369806.60</td>
    <td align="right">     4842.06</td>
    <td align="right">16-JUL-07:14</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 75351465.66</td>
    <td align="right">     4052.94</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100301E+09</td>
    <td align="right">    12866.44</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477863E+09</td>
    <td align="right">    37767.17</td>
    <td align="right">26-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157317E+10</td>
    <td align="right">    38483.65</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.662517E+10</td>
    <td align="right">    44773.53</td>
    <td align="right">10-DEC-07:10</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258609E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 75351465.66</td>
    <td align="right">     2481.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.720662E+10</td>
    <td align="right">    45330.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289956E+10</td>
    <td align="right">    23392.30</td>
    <td align="right">11-JAN-05:00</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234342E+10</td>
    <td align="right">    21851.82</td>
    <td align="right">17-FEB-03:49</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106998E+10</td>
    <td align="right">    21702.60</td>
    <td align="right">15-MAR-04:40</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292187E+09</td>
    <td align="right">    19217.00</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114827E+09</td>
    <td align="right">    18649.96</td>
    <td align="right">12-MAY-05:10</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63502564.55</td>
    <td align="right">     1526.27</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 32568935.91</td>
    <td align="right">     3174.12</td>
    <td align="right">04-JUL-07:14</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 30666934.24</td>
    <td align="right">     2731.12</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 54596055.12</td>
    <td align="right">     3289.49</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207367E+09</td>
    <td align="right">    18967.60</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.690009E+09</td>
    <td align="right">    19311.30</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268009E+10</td>
    <td align="right">    23051.24</td>
    <td align="right">10-DEC-06:00</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104788E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30666934.24</td>
    <td align="right">     1526.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289956E+10</td>
    <td align="right">    23392.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333892E+10</td>
    <td align="right">    22948.05</td>
    <td align="right">11-JAN-05:49</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283580E+10</td>
    <td align="right">    22117.22</td>
    <td align="right">17-FEB-05:30</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120122E+10</td>
    <td align="right">    21723.19</td>
    <td align="right">19-MAR-05:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314309E+09</td>
    <td align="right">    19225.96</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117245E+09</td>
    <td align="right">    18677.21</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70737424.15</td>
    <td align="right">     1372.51</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 42388175.64</td>
    <td align="right">     2826.44</td>
    <td align="right">04-JUL-07:14</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 36900805.50</td>
    <td align="right">     2299.07</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 54650460.55</td>
    <td align="right">     4437.56</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229119E+09</td>
    <td align="right">    18957.71</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.760740E+09</td>
    <td align="right">    19320.31</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308255E+10</td>
    <td align="right">    22647.73</td>
    <td align="right">10-DEC-06:49</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120846E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36900805.50</td>
    <td align="right">     1372.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333892E+10</td>
    <td align="right">    22948.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340301E+10</td>
    <td align="right">    22897.05</td>
    <td align="right">11-JAN-05:40</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289637E+10</td>
    <td align="right">    22131.03</td>
    <td align="right">17-FEB-05:00</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122247E+10</td>
    <td align="right">    19890.79</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320113E+09</td>
    <td align="right">    19236.42</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118821E+09</td>
    <td align="right">    18687.07</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 72979676.03</td>
    <td align="right">     1361.43</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 45179093.75</td>
    <td align="right">     2788.81</td>
    <td align="right">04-JUL-07:14</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 37435359.21</td>
    <td align="right">     2260.63</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 55666633.37</td>
    <td align="right">     4714.24</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233618E+09</td>
    <td align="right">    18963.70</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771048E+09</td>
    <td align="right">    19330.63</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314669E+10</td>
    <td align="right">    22614.39</td>
    <td align="right">10-DEC-06:49</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123234E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37435359.21</td>
    <td align="right">     1361.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340301E+10</td>
    <td align="right">    22897.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.342552E+10</td>
    <td align="right">    22907.66</td>
    <td align="right">11-JAN-05:40</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292792E+10</td>
    <td align="right">    22140.40</td>
    <td align="right">17-FEB-05:00</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123256E+10</td>
    <td align="right">    19906.93</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323264E+09</td>
    <td align="right">    19252.43</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119984E+09</td>
    <td align="right">    18703.11</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75405943.84</td>
    <td align="right">     1361.03</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 45932398.39</td>
    <td align="right">     2784.11</td>
    <td align="right">04-JUL-07:14</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 37580829.50</td>
    <td align="right">     2255.73</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56387945.68</td>
    <td align="right">     4851.72</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235960E+09</td>
    <td align="right">    18977.79</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.776595E+09</td>
    <td align="right">    19347.70</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.316100E+10</td>
    <td align="right">    22623.06</td>
    <td align="right">10-DEC-06:49</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37580829.50</td>
    <td align="right">     1361.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.342552E+10</td>
    <td align="right">    22907.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360053E+10</td>
    <td align="right">    22800.94</td>
    <td align="right">11-JAN-05:30</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311877E+10</td>
    <td align="right">    22094.32</td>
    <td align="right">17-FEB-05:00</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129475E+10</td>
    <td align="right">    19941.36</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336730E+09</td>
    <td align="right">    19284.38</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122086E+09</td>
    <td align="right">    18732.94</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 76410167.54</td>
    <td align="right">     1318.12</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 48342143.12</td>
    <td align="right">     2464.75</td>
    <td align="right">16-JUL-07:14</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 40425195.32</td>
    <td align="right">     2137.03</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57830773.04</td>
    <td align="right">     5385.12</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247779E+09</td>
    <td align="right">    19020.35</td>
    <td align="right">26-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.813849E+09</td>
    <td align="right">    19383.68</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332069E+10</td>
    <td align="right">    22537.31</td>
    <td align="right">10-DEC-06:49</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130782E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40425195.32</td>
    <td align="right">     1318.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360053E+10</td>
    <td align="right">    22800.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361566E+10</td>
    <td align="right">    22788.54</td>
    <td align="right">11-JAN-05:30</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313178E+10</td>
    <td align="right">    22093.28</td>
    <td align="right">17-FEB-05:00</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130008E+10</td>
    <td align="right">    19941.48</td>
    <td align="right">31-MAR-05:10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338776E+09</td>
    <td align="right">    19284.73</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121897E+09</td>
    <td align="right">    18732.21</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 78634475.73</td>
    <td align="right">     1316.00</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 48521245.78</td>
    <td align="right">     2460.98</td>
    <td align="right">16-JUL-07:14</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 40532755.10</td>
    <td align="right">     2129.98</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58907096.42</td>
    <td align="right">     5465.44</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249765E+09</td>
    <td align="right">    19020.04</td>
    <td align="right">26-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.817277E+09</td>
    <td align="right">    19383.67</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.333386E+10</td>
    <td align="right">    22528.80</td>
    <td align="right">10-DEC-06:49</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131357E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40532755.10</td>
    <td align="right">     1316.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361566E+10</td>
    <td align="right">    22788.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.371481E+10</td>
    <td align="right">    22946.35</td>
    <td align="right">11-JAN-05:30</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321469E+10</td>
    <td align="right">    22250.20</td>
    <td align="right">17-FEB-05:00</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134531E+10</td>
    <td align="right">    21872.22</td>
    <td align="right">19-MAR-06:10</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.352203E+09</td>
    <td align="right">    19428.86</td>
    <td align="right">13-APR-05:10</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126704E+09</td>
    <td align="right">    18875.64</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 78859795.53</td>
    <td align="right">     1322.70</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 49870376.20</td>
    <td align="right">     2476.54</td>
    <td align="right">16-JUL-07:14</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 42616388.30</td>
    <td align="right">     2139.23</td>
    <td align="right">05-AUG-05:13</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62378761.31</td>
    <td align="right">     6234.65</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265214E+09</td>
    <td align="right">    19164.26</td>
    <td align="right">26-OCT-05:10</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.843671E+09</td>
    <td align="right">    19527.19</td>
    <td align="right">17-NOV-06:10</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341954E+10</td>
    <td align="right">    22704.29</td>
    <td align="right">10-DEC-07:10</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135159E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42616388.30</td>
    <td align="right">     1322.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371481E+10</td>
    <td align="right">    22946.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.683786E+10</td>
    <td align="right">    31313.94</td>
    <td align="right">11-JAN-05:00</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.593876E+10</td>
    <td align="right">    30317.86</td>
    <td align="right">17-FEB-04:10</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234491E+10</td>
    <td align="right">    29856.40</td>
    <td align="right">19-MAR-06:10</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561695E+09</td>
    <td align="right">    26613.07</td>
    <td align="right">05-APR-05:10</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193773E+09</td>
    <td align="right">    26040.08</td>
    <td align="right">12-MAY-05:10</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 97617727.46</td>
    <td align="right">     1365.10</td>
    <td align="right">18-JUN-07:10</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60918013.09</td>
    <td align="right">     2784.24</td>
    <td align="right">16-JUL-07:14</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62488844.81</td>
    <td align="right">     8028.19</td>
    <td align="right">10-AUG-05:10</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 96594027.17</td>
    <td align="right">    15386.44</td>
    <td align="right">18-SEP-05:10</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495145E+09</td>
    <td align="right">    26494.34</td>
    <td align="right">21-OCT-05:10</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160040E+10</td>
    <td align="right">    28821.27</td>
    <td align="right">30-NOV-04:30</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.637826E+10</td>
    <td align="right">    30874.53</td>
    <td align="right">10-DEC-06:00</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246684E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60918013.09</td>
    <td align="right">     1365.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.683786E+10</td>
    <td align="right">    31313.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230549E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209728E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239467E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225599E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.235008E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231041E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229567E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239467E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225599E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230549E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223105E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229567E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274925E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209728E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.239467E+11</td>
    <td align="right">    18894.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LGSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111143E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101105E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115442E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108756E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113292E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.212350E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111380E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.207631E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110669E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115442E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108756E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.204126E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111143E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.209681E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107554E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.203128E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110669E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.208845E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132535E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101105E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190185E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115442E+11</td>
    <td align="right">     9108.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215020E+10</td>
    <td align="right">     1348.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115275E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104864E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119734E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112799E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117504E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115520E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114783E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119734E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112799E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115275E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111552E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114783E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137462E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104864E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119734E+11</td>
    <td align="right">     9447.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.679290E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.617941E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664705E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.692428E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.680738E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676395E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664705E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.679290E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.657356E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.676395E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810038E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.617941E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.679290E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.617941E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664705E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.692428E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.680738E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676395E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664705E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.679290E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.657356E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.676395E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810038E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.617941E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.679290E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.617941E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664705E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.692428E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.680738E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676395E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664705E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.679290E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.657356E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.676395E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810038E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.617941E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.705567E+10</td>
    <td align="right">     5567.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE5></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.566461E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556898E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537770E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662675E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE6></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.566461E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556898E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537770E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662675E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE7></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.566461E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556898E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537770E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662675E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SMSTORE8></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.566461E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.106175E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556898E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.103816E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543781E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.102063E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.555713E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.104840E+10</td>
    <td align="right">      674.13</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537770E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.101564E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553345E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.104422E+10</td>
    <td align="right">      674.13</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662675E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.505525E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950925E+09</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577210E+10</td>
    <td align="right">     4554.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107510E+10</td>
    <td align="right">      674.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.230549E+11</td>
    <td align="right">0.209681E+10</td>
    <td align="right"> 44945729.90</td>
    <td align="right">0.151870E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.209728E+11</td>
    <td align="right">0.190185E+10</td>
    <td align="right">0.108309E+09</td>
    <td align="right">0.143429E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.239467E+11</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.170624E+09</td>
    <td align="right">0.928040E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.225599E+11</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.657922E+09</td>
    <td align="right">0.490916E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.235008E+11</td>
    <td align="right">0.212350E+10</td>
    <td align="right">0.176063E+10</td>
    <td align="right">0.240218E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.231041E+11</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.326276E+10</td>
    <td align="right">0.100543E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.229567E+11</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.441493E+10</td>
    <td align="right">0.388888E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.239467E+11</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.392980E+10</td>
    <td align="right">0.687422E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.225599E+11</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.225774E+10</td>
    <td align="right">0.134002E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.230549E+11</td>
    <td align="right">0.209681E+10</td>
    <td align="right">0.979835E+09</td>
    <td align="right">0.514952E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.223105E+11</td>
    <td align="right">0.203128E+10</td>
    <td align="right">0.229616E+09</td>
    <td align="right">0.834938E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.229567E+11</td>
    <td align="right">0.208845E+10</td>
    <td align="right"> 78187138.61</td>
    <td align="right">0.156861E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.274925E+12</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.178953E+11</td>
    <td align="right">0.787284E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.209728E+11</td>
    <td align="right">0.190185E+10</td>
    <td align="right"> 44945729.90</td>
    <td align="right">0.388888E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.239467E+11</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.441493E+10</td>
    <td align="right">0.156861E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LGSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.111143E+11</td>
    <td align="right">0.209681E+10</td>
    <td align="right"> 38887322.95</td>
    <td align="right">0.121998E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.101105E+11</td>
    <td align="right">0.190185E+10</td>
    <td align="right"> 88015362.00</td>
    <td align="right">0.115392E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.115442E+11</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.140883E+09</td>
    <td align="right">0.735075E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.108756E+11</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.542523E+09</td>
    <td align="right">0.385432E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492113E+10</td>
    <td align="right">0.113292E+11</td>
    <td align="right">0.212350E+10</td>
    <td align="right">0.148908E+10</td>
    <td align="right">0.182629E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485305E+10</td>
    <td align="right">0.111380E+11</td>
    <td align="right">0.207631E+10</td>
    <td align="right">0.270886E+10</td>
    <td align="right">0.650068E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.110669E+11</td>
    <td align="right">0.208845E+10</td>
    <td align="right">0.377800E+10</td>
    <td align="right">0.224875E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.115442E+11</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.337945E+10</td>
    <td align="right">0.482841E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475336E+10</td>
    <td align="right">0.108756E+11</td>
    <td align="right">0.204126E+10</td>
    <td align="right">0.189257E+10</td>
    <td align="right">0.958469E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481415E+10</td>
    <td align="right">0.111143E+11</td>
    <td align="right">0.209681E+10</td>
    <td align="right">0.806319E+09</td>
    <td align="right">0.415562E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463179E+10</td>
    <td align="right">0.107554E+11</td>
    <td align="right">0.203128E+10</td>
    <td align="right">0.197362E+09</td>
    <td align="right">0.669319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482144E+10</td>
    <td align="right">0.110669E+11</td>
    <td align="right">0.208845E+10</td>
    <td align="right"> 71985066.52</td>
    <td align="right">0.126016E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576361E+11</td>
    <td align="right">0.132535E+12</td>
    <td align="right">0.248864E+11</td>
    <td align="right">0.151339E+11</td>
    <td align="right">0.625370E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439595E+10</td>
    <td align="right">0.101105E+11</td>
    <td align="right">0.190185E+10</td>
    <td align="right"> 38887322.95</td>
    <td align="right">0.224875E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502811E+10</td>
    <td align="right">0.115442E+11</td>
    <td align="right">0.215020E+10</td>
    <td align="right">0.377800E+10</td>
    <td align="right">0.126016E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.115275E+11</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 18186121.11</td>
    <td align="right">0.633245E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.104864E+11</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 44013676.37</td>
    <td align="right">0.600903E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.119734E+11</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 69908229.42</td>
    <td align="right">0.396995E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.112799E+11</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.268009E+09</td>
    <td align="right">0.212893E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.117504E+11</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.724934E+09</td>
    <td align="right">0.104420E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.115520E+11</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.133526E+10</td>
    <td align="right">0.434626E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.114783E+11</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.183267E+10</td>
    <td align="right">0.167651E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.119734E+11</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.162729E+10</td>
    <td align="right">0.299371E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.112799E+11</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.925446E+09</td>
    <td align="right">0.588896E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.115275E+11</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.399254E+09</td>
    <td align="right">0.225654E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.111552E+11</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 93687123.02</td>
    <td align="right">0.360067E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.114783E+11</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 32654846.98</td>
    <td align="right">0.658256E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.137462E+12</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.737132E+10</td>
    <td align="right">0.334149E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.104864E+11</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 18186121.11</td>
    <td align="right">0.167651E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.119734E+11</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.183267E+10</td>
    <td align="right">0.658256E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.679290E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 18690144.04</td>
    <td align="right">0.621132E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.617941E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 44008215.13</td>
    <td align="right">0.587969E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 70287265.18</td>
    <td align="right">0.382179E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.664705E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.270041E+09</td>
    <td align="right">0.202723E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.692428E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.738980E+09</td>
    <td align="right">0.971347E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.680738E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.134876E+10</td>
    <td align="right">0.367735E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.676395E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.187475E+10</td>
    <td align="right">0.132141E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.167267E+10</td>
    <td align="right">0.264201E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.664705E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.939885E+09</td>
    <td align="right">0.523472E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.679290E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.401667E+09</td>
    <td align="right">0.216634E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.657356E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 96610961.08</td>
    <td align="right">0.347502E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.676395E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 34764376.19</td>
    <td align="right">0.643262E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.810038E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.751111E+10</td>
    <td align="right">0.322729E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.617941E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 18690144.04</td>
    <td align="right">0.132141E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.187475E+10</td>
    <td align="right">0.643262E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.679290E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 18847953.76</td>
    <td align="right">0.619016E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.617941E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 44008001.78</td>
    <td align="right">0.585827E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 70342836.25</td>
    <td align="right">0.379252E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.664705E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.270471E+09</td>
    <td align="right">0.200717E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.692428E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.741512E+09</td>
    <td align="right">0.957858E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.680738E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135103E+10</td>
    <td align="right">0.355555E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.676395E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.188226E+10</td>
    <td align="right">0.126077E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.168065E+10</td>
    <td align="right">0.258117E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.664705E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.942615E+09</td>
    <td align="right">0.511798E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.679290E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.402230E+09</td>
    <td align="right">0.214935E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.657356E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 97263976.26</td>
    <td align="right">0.345019E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.676395E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 35190363.67</td>
    <td align="right">0.640633E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.810038E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.753642E+10</td>
    <td align="right">0.320634E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.617941E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 18847953.76</td>
    <td align="right">0.126077E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.188226E+10</td>
    <td align="right">0.640633E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.679290E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 18933690.54</td>
    <td align="right">0.618109E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.617941E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 44007939.85</td>
    <td align="right">0.584959E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 70354655.84</td>
    <td align="right">0.378037E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.664705E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.270563E+09</td>
    <td align="right">0.199954E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.692428E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.742107E+09</td>
    <td align="right">0.953672E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.680738E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135144E+10</td>
    <td align="right">0.352297E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.676395E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.188382E+10</td>
    <td align="right">0.124441E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.168243E+10</td>
    <td align="right">0.256378E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.664705E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.943288E+09</td>
    <td align="right">0.508567E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.679290E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.402390E+09</td>
    <td align="right">0.214349E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.657356E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 97501438.63</td>
    <td align="right">0.344015E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.676395E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 35365065.03</td>
    <td align="right">0.639567E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.810038E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.754220E+10</td>
    <td align="right">0.319853E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.617941E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 18933690.54</td>
    <td align="right">0.124441E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.705567E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.188382E+10</td>
    <td align="right">0.639567E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE5></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 19360614.87</td>
    <td align="right">0.613657E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 44007243.90</td>
    <td align="right">0.580871E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 70470590.12</td>
    <td align="right">0.372431E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.271408E+09</td>
    <td align="right">0.196029E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.566461E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.746607E+09</td>
    <td align="right">0.929771E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.556898E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135616E+10</td>
    <td align="right">0.332512E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.189719E+10</td>
    <td align="right">0.114875E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.169668E+10</td>
    <td align="right">0.246579E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.948356E+09</td>
    <td align="right">0.488639E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.403490E+09</td>
    <td align="right">0.211168E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.537770E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 98733022.61</td>
    <td align="right">0.339321E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 36108579.33</td>
    <td align="right">0.634484E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.662675E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.758857E+10</td>
    <td align="right">0.315920E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 19360614.87</td>
    <td align="right">0.114875E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.189719E+10</td>
    <td align="right">0.634484E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE6></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 19381581.69</td>
    <td align="right">0.613456E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 44007227.10</td>
    <td align="right">0.580673E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 70477373.37</td>
    <td align="right">0.372139E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.271469E+09</td>
    <td align="right">0.195776E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.566461E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.746948E+09</td>
    <td align="right">0.927907E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.556898E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135651E+10</td>
    <td align="right">0.331054E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.189819E+10</td>
    <td align="right">0.114202E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.169774E+10</td>
    <td align="right">0.245854E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.948729E+09</td>
    <td align="right">0.486954E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.403569E+09</td>
    <td align="right">0.210878E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.537770E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 98784397.18</td>
    <td align="right">0.339007E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 36125380.73</td>
    <td align="right">0.634214E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.662675E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.759193E+10</td>
    <td align="right">0.315674E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 19381581.69</td>
    <td align="right">0.114202E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.189819E+10</td>
    <td align="right">0.634214E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE7></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 19460700.89</td>
    <td align="right">0.612137E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 44007257.53</td>
    <td align="right">0.579082E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right"> 70443558.29</td>
    <td align="right">0.370248E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.271292E+09</td>
    <td align="right">0.194490E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.566461E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.746064E+09</td>
    <td align="right">0.922242E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.556898E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.135576E+10</td>
    <td align="right">0.329565E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.189411E+10</td>
    <td align="right">0.113933E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.169468E+10</td>
    <td align="right">0.244678E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.948051E+09</td>
    <td align="right">0.483556E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.403406E+09</td>
    <td align="right">0.209277E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.537770E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right"> 98744142.89</td>
    <td align="right">0.336869E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 36050482.06</td>
    <td align="right">0.632398E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.662675E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.758207E+10</td>
    <td align="right">0.314390E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 19460700.89</td>
    <td align="right">0.113933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.189411E+10</td>
    <td align="right">0.632398E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SMSTORE8></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right"> 28758403.65</td>
    <td align="right">0.867451E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 64284545.40</td>
    <td align="right">0.814808E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.102196E+09</td>
    <td align="right">0.504630E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.394314E+09</td>
    <td align="right">0.256668E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246056E+10</td>
    <td align="right">0.566461E+10</td>
    <td align="right">0.106175E+10</td>
    <td align="right">0.107422E+10</td>
    <td align="right">0.120140E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242653E+10</td>
    <td align="right">0.556898E+10</td>
    <td align="right">0.103816E+10</td>
    <td align="right">0.196577E+10</td>
    <td align="right">0.408429E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right">0.270151E+10</td>
    <td align="right">0.140802E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.242648E+10</td>
    <td align="right">0.312282E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237668E+10</td>
    <td align="right">0.543781E+10</td>
    <td align="right">0.102063E+10</td>
    <td align="right">0.137212E+10</td>
    <td align="right">0.608420E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240707E+10</td>
    <td align="right">0.555713E+10</td>
    <td align="right">0.104840E+10</td>
    <td align="right">0.587068E+09</td>
    <td align="right">0.271638E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231590E+10</td>
    <td align="right">0.537770E+10</td>
    <td align="right">0.101564E+10</td>
    <td align="right">0.142866E+09</td>
    <td align="right">0.454420E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241072E+10</td>
    <td align="right">0.553345E+10</td>
    <td align="right">0.104422E+10</td>
    <td align="right"> 50232703.65</td>
    <td align="right">0.887894E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288180E+11</td>
    <td align="right">0.662675E+11</td>
    <td align="right">0.124432E+11</td>
    <td align="right">0.109098E+11</td>
    <td align="right">0.432464E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219797E+10</td>
    <td align="right">0.505525E+10</td>
    <td align="right">0.950925E+09</td>
    <td align="right"> 28758403.65</td>
    <td align="right">0.140802E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251406E+10</td>
    <td align="right">0.577210E+10</td>
    <td align="right">0.107510E+10</td>
    <td align="right">0.270151E+10</td>
    <td align="right">0.887894E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100885E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.917400E+11</td>
    <td align="right">    80457.92</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104621E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.986554E+11</td>
    <td align="right">    80457.92</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102753E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100950E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100458E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104621E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.986554E+11</td>
    <td align="right">    80457.92</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100885E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.976403E+11</td>
    <td align="right">    80457.92</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100458E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120232E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.917400E+11</td>
    <td align="right">    80457.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104621E+12</td>
    <td align="right">    80457.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.883039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.898569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279737E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110810E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.803289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.771007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.845520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.917197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.796731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182461E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.864079E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.713569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.264274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.377092E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900118E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.687846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272773E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.634187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.884921E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266091E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.857363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.879276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.671989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270951E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.987063E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.917197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.714627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.275203E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.938270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.864079E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.746341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.264268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.728936E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.830207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270343E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.504230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.854526E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.855226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.879276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.911255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.864594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105300E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.923799E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323211E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573468E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.803289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.640627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.845520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.917197E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.911255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279737E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.987063E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.922565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.833048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312611E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.655537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   471204.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13218855.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54051284.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193415E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.835645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323552E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.922565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    72368.39</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">02-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    72368.39</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    72368.39</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    72368.39</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    72368.39</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    72368.39</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    72368.39</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    72368.39</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    72368.39</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    72368.39</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    72368.39</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    72368.39</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    72368.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    72368.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5873.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    74451.63</td>
    <td align="right">     2602.43</td>
    <td align="right">        0.00</td>
    <td align="right">    77054.06</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       35.62</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">       36.86</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       35.62</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">       36.86</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-LGS_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    92157.45</td>
  </tr>
  <tr>
    <td align="right">RELIANTENERGY_PTB-MGS_MISCGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    74451.63</td>
  </tr>
  <tr>
    <td align="right">TX_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     2602.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-LGS_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND400KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2006.51</td>
    <td align="right">     1792.57</td>
    <td align="right">     2135.24</td>
    <td align="right">     2289.49</td>
    <td align="right">     5946.69</td>
    <td align="right">     6425.89</td>
    <td align="right">     6790.91</td>
    <td align="right">     6791.29</td>
    <td align="right">     6110.24</td>
    <td align="right">     5531.02</td>
    <td align="right">     2110.54</td>
    <td align="right">     1969.11</td>
    <td align="right">    49899.50</td>
    <td align="right">     6791.29</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">     2936.20</td>
    <td align="right">    35234.40</td>
    <td align="right">     2936.20</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4942.71</td>
    <td align="right">     4728.77</td>
    <td align="right">     5071.44</td>
    <td align="right">     5225.69</td>
    <td align="right">     8882.89</td>
    <td align="right">     9362.09</td>
    <td align="right">     9727.11</td>
    <td align="right">     9727.49</td>
    <td align="right">     9046.44</td>
    <td align="right">     8467.22</td>
    <td align="right">     5046.74</td>
    <td align="right">     4905.31</td>
    <td align="right">    85133.90</td>
    <td align="right">     9727.49</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4942.71</td>
    <td align="right">     4728.77</td>
    <td align="right">     5071.44</td>
    <td align="right">     5225.69</td>
    <td align="right">     8882.89</td>
    <td align="right">     9362.09</td>
    <td align="right">     9727.11</td>
    <td align="right">     9727.49</td>
    <td align="right">     9046.44</td>
    <td align="right">     8467.22</td>
    <td align="right">     5046.74</td>
    <td align="right">     4905.31</td>
    <td align="right">    85133.90</td>
    <td align="right">     9727.49</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      407.77</td>
    <td align="right">      390.12</td>
    <td align="right">      418.39</td>
    <td align="right">      431.12</td>
    <td align="right">      732.84</td>
    <td align="right">      772.37</td>
    <td align="right">      802.49</td>
    <td align="right">      802.52</td>
    <td align="right">      746.33</td>
    <td align="right">      698.55</td>
    <td align="right">      416.36</td>
    <td align="right">      404.69</td>
    <td align="right">     7023.55</td>
    <td align="right">      802.52</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     5350.49</td>
    <td align="right">     5118.89</td>
    <td align="right">     5489.83</td>
    <td align="right">     5656.81</td>
    <td align="right">     9615.73</td>
    <td align="right">    10134.46</td>
    <td align="right">    10529.59</td>
    <td align="right">    10530.00</td>
    <td align="right">     9792.78</td>
    <td align="right">     9165.77</td>
    <td align="right">     5463.10</td>
    <td align="right">     5310.00</td>
    <td align="right">    92157.45</td>
    <td align="right">    10530.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4580.07</td>
    <td align="right">     5023.03</td>
    <td align="right">     5326.60</td>
    <td align="right">     5329.68</td>
    <td align="right">     4696.94</td>
    <td align="right">     4267.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29223.56</td>
    <td align="right">     5329.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     2006.51</td>
    <td align="right">     1792.57</td>
    <td align="right">     2135.24</td>
    <td align="right">     2289.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2110.54</td>
    <td align="right">     1969.11</td>
    <td align="right">    12303.46</td>
    <td align="right">     2289.49</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      407.77</td>
    <td align="right">      390.12</td>
    <td align="right">      418.39</td>
    <td align="right">      431.12</td>
    <td align="right">      732.84</td>
    <td align="right">      772.37</td>
    <td align="right">      802.49</td>
    <td align="right">      802.52</td>
    <td align="right">      746.33</td>
    <td align="right">      698.55</td>
    <td align="right">      416.36</td>
    <td align="right">      404.69</td>
    <td align="right">     7023.55</td>
    <td align="right">      802.52</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1366.62</td>
    <td align="right">     1402.87</td>
    <td align="right">     1464.31</td>
    <td align="right">     1461.60</td>
    <td align="right">     1413.30</td>
    <td align="right">     1263.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8372.49</td>
    <td align="right">     1464.31</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     4942.71</td>
    <td align="right">     4728.77</td>
    <td align="right">     5071.44</td>
    <td align="right">     5225.69</td>
    <td align="right">     8882.89</td>
    <td align="right">     9362.09</td>
    <td align="right">     9727.11</td>
    <td align="right">     9727.49</td>
    <td align="right">     9046.44</td>
    <td align="right">     8467.22</td>
    <td align="right">     5046.74</td>
    <td align="right">     4905.31</td>
    <td align="right">    85133.90</td>
    <td align="right">     9727.49</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND400KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> RELIANTENERGY_PTB-MGS_MISCGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2006.51</td>
    <td align="right">     1792.57</td>
    <td align="right">     2135.24</td>
    <td align="right">     2289.49</td>
    <td align="right">     9004.25</td>
    <td align="right">     9542.52</td>
    <td align="right">    10038.31</td>
    <td align="right">    10031.80</td>
    <td align="right">     9274.96</td>
    <td align="right">     8356.35</td>
    <td align="right">     2110.54</td>
    <td align="right">     1969.11</td>
    <td align="right">    68551.65</td>
    <td align="right">    10038.31</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">       18.82</td>
    <td align="right">      225.84</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2025.33</td>
    <td align="right">     1811.39</td>
    <td align="right">     2154.06</td>
    <td align="right">     2308.31</td>
    <td align="right">     9023.07</td>
    <td align="right">     9561.34</td>
    <td align="right">    10057.13</td>
    <td align="right">    10050.62</td>
    <td align="right">     9293.78</td>
    <td align="right">     8375.17</td>
    <td align="right">     2129.36</td>
    <td align="right">     1987.93</td>
    <td align="right">    68777.49</td>
    <td align="right">    10057.13</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2025.33</td>
    <td align="right">     1811.39</td>
    <td align="right">     2154.06</td>
    <td align="right">     2308.31</td>
    <td align="right">     9023.07</td>
    <td align="right">     9561.34</td>
    <td align="right">    10057.13</td>
    <td align="right">    10050.62</td>
    <td align="right">     9293.78</td>
    <td align="right">     8375.17</td>
    <td align="right">     2129.36</td>
    <td align="right">     1987.93</td>
    <td align="right">    68777.49</td>
    <td align="right">    10057.13</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      167.09</td>
    <td align="right">      149.44</td>
    <td align="right">      177.71</td>
    <td align="right">      190.44</td>
    <td align="right">      744.40</td>
    <td align="right">      788.81</td>
    <td align="right">      829.71</td>
    <td align="right">      829.18</td>
    <td align="right">      766.74</td>
    <td align="right">      690.95</td>
    <td align="right">      175.67</td>
    <td align="right">      164.00</td>
    <td align="right">     5674.14</td>
    <td align="right">      829.71</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2192.42</td>
    <td align="right">     1960.83</td>
    <td align="right">     2331.77</td>
    <td align="right">     2498.74</td>
    <td align="right">     9767.47</td>
    <td align="right">    10350.15</td>
    <td align="right">    10886.84</td>
    <td align="right">    10879.79</td>
    <td align="right">    10060.52</td>
    <td align="right">     9066.12</td>
    <td align="right">     2305.03</td>
    <td align="right">     2151.94</td>
    <td align="right">    74451.63</td>
    <td align="right">    10886.84</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4580.07</td>
    <td align="right">     5023.03</td>
    <td align="right">     5326.60</td>
    <td align="right">     5329.68</td>
    <td align="right">     4696.94</td>
    <td align="right">     4267.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29223.56</td>
    <td align="right">     5329.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELENERGYCHARGE ($)</td>
    <td align="right">     2006.51</td>
    <td align="right">     1792.57</td>
    <td align="right">     2135.24</td>
    <td align="right">     2289.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2110.54</td>
    <td align="right">     1969.11</td>
    <td align="right">    12303.46</td>
    <td align="right">     2289.49</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">      167.09</td>
    <td align="right">      149.44</td>
    <td align="right">      177.71</td>
    <td align="right">      190.44</td>
    <td align="right">      744.40</td>
    <td align="right">      788.81</td>
    <td align="right">      829.71</td>
    <td align="right">      829.18</td>
    <td align="right">      766.74</td>
    <td align="right">      690.95</td>
    <td align="right">      175.67</td>
    <td align="right">      164.00</td>
    <td align="right">     5674.14</td>
    <td align="right">      829.71</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2212.09</td>
    <td align="right">     2259.75</td>
    <td align="right">     2355.86</td>
    <td align="right">     2351.06</td>
    <td align="right">     2289.01</td>
    <td align="right">     2044.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13512.32</td>
    <td align="right">     2355.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2025.33</td>
    <td align="right">     1811.39</td>
    <td align="right">     2154.06</td>
    <td align="right">     2308.31</td>
    <td align="right">     9023.07</td>
    <td align="right">     9561.34</td>
    <td align="right">    10057.13</td>
    <td align="right">    10050.62</td>
    <td align="right">     9293.78</td>
    <td align="right">     8375.17</td>
    <td align="right">     2129.36</td>
    <td align="right">     1987.93</td>
    <td align="right">    68777.49</td>
    <td align="right">    10057.13</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND400KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    41371.41</td>
    <td align="right">    36960.20</td>
    <td align="right">    44025.49</td>
    <td align="right">    47205.91</td>
    <td align="right">    55650.94</td>
    <td align="right">    61033.11</td>
    <td align="right">    64721.71</td>
    <td align="right">    64759.22</td>
    <td align="right">    57071.02</td>
    <td align="right">    51849.75</td>
    <td align="right">    43516.33</td>
    <td align="right">    40600.25</td>
    <td align="right">   608765.33</td>
    <td align="right">    64759.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      147.31</td>
    <td align="right">      150.40</td>
    <td align="right">      154.53</td>
    <td align="right">      175.28</td>
    <td align="right">      185.43</td>
    <td align="right">      187.18</td>
    <td align="right">      194.56</td>
    <td align="right">      194.07</td>
    <td align="right">      192.15</td>
    <td align="right">      171.16</td>
    <td align="right">      154.06</td>
    <td align="right">      149.22</td>
    <td align="right">     2055.36</td>
    <td align="right">      194.56</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND400KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERFUELENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand                                                                                          TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELENERGYCHARGE                                                                               WINTERFUELENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::TX_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> TX_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:19:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      688.17</td>
    <td align="right">      610.34</td>
    <td align="right">      219.56</td>
    <td align="right">       48.84</td>
    <td align="right">       11.17</td>
    <td align="right">      0.0039</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1045</td>
    <td align="right">      0.4119</td>
    <td align="right">       41.59</td>
    <td align="right">      151.06</td>
    <td align="right">      632.84</td>
    <td align="right">     2404.09</td>
    <td align="right">      688.17</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      688.17</td>
    <td align="right">      610.34</td>
    <td align="right">      219.56</td>
    <td align="right">       48.84</td>
    <td align="right">       11.17</td>
    <td align="right">      0.0039</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1045</td>
    <td align="right">      0.4119</td>
    <td align="right">       41.59</td>
    <td align="right">      151.06</td>
    <td align="right">      632.84</td>
    <td align="right">     2404.09</td>
    <td align="right">      688.17</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      688.17</td>
    <td align="right">      610.34</td>
    <td align="right">      219.56</td>
    <td align="right">       48.84</td>
    <td align="right">       11.17</td>
    <td align="right">      0.0039</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1045</td>
    <td align="right">      0.4119</td>
    <td align="right">       41.59</td>
    <td align="right">      151.06</td>
    <td align="right">      632.84</td>
    <td align="right">     2404.09</td>
    <td align="right">      688.17</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       56.77</td>
    <td align="right">       50.35</td>
    <td align="right">       18.11</td>
    <td align="right">        4.03</td>
    <td align="right">      0.9216</td>
    <td align="right">      0.0003</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0086</td>
    <td align="right">      0.0340</td>
    <td align="right">        3.43</td>
    <td align="right">       12.46</td>
    <td align="right">       52.21</td>
    <td align="right">      198.34</td>
    <td align="right">       56.77</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      744.94</td>
    <td align="right">      660.70</td>
    <td align="right">      237.67</td>
    <td align="right">       52.87</td>
    <td align="right">       12.09</td>
    <td align="right">      0.0042</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1131</td>
    <td align="right">      0.4459</td>
    <td align="right">       45.03</td>
    <td align="right">      163.52</td>
    <td align="right">      685.05</td>
    <td align="right">     2602.43</td>
    <td align="right">      744.94</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      688.17</td>
    <td align="right">      610.34</td>
    <td align="right">      219.56</td>
    <td align="right">       48.84</td>
    <td align="right">       11.17</td>
    <td align="right">      0.0039</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1045</td>
    <td align="right">      0.4119</td>
    <td align="right">       41.59</td>
    <td align="right">      151.06</td>
    <td align="right">      632.84</td>
    <td align="right">     2404.09</td>
    <td align="right">      688.17</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPTTWOFIVEPERCENT ($)</td>
    <td align="right">       56.77</td>
    <td align="right">       50.35</td>
    <td align="right">       18.11</td>
    <td align="right">        4.03</td>
    <td align="right">      0.9216</td>
    <td align="right">      0.0003</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0086</td>
    <td align="right">      0.0340</td>
    <td align="right">        3.43</td>
    <td align="right">       12.46</td>
    <td align="right">       52.21</td>
    <td align="right">      198.34</td>
    <td align="right">       56.77</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      688.17</td>
    <td align="right">      610.34</td>
    <td align="right">      219.56</td>
    <td align="right">       48.84</td>
    <td align="right">       11.17</td>
    <td align="right">      0.0039</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1045</td>
    <td align="right">      0.4119</td>
    <td align="right">       41.59</td>
    <td align="right">      151.06</td>
    <td align="right">      632.84</td>
    <td align="right">     2404.09</td>
    <td align="right">      688.17</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       87.44</td>
    <td align="right">       78.96</td>
    <td align="right">       29.63</td>
    <td align="right">        6.21</td>
    <td align="right">        1.39</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0125</td>
    <td align="right">      0.0512</td>
    <td align="right">        5.44</td>
    <td align="right">       18.33</td>
    <td align="right">       79.20</td>
    <td align="right">      306.67</td>
    <td align="right">       87.44</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       87.44</td>
    <td align="right">       78.96</td>
    <td align="right">       29.63</td>
    <td align="right">        6.21</td>
    <td align="right">        1.39</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0125</td>
    <td align="right">      0.0512</td>
    <td align="right">        5.44</td>
    <td align="right">       18.33</td>
    <td align="right">       79.20</td>
    <td align="right">      306.67</td>
    <td align="right">       87.44</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       87.44</td>
    <td align="right">       78.96</td>
    <td align="right">       29.63</td>
    <td align="right">        6.21</td>
    <td align="right">        1.39</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0125</td>
    <td align="right">      0.0512</td>
    <td align="right">        5.44</td>
    <td align="right">       18.33</td>
    <td align="right">       79.20</td>
    <td align="right">      306.67</td>
    <td align="right">       87.44</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       87.44</td>
    <td align="right">       78.96</td>
    <td align="right">       29.63</td>
    <td align="right">        6.21</td>
    <td align="right">        1.39</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0125</td>
    <td align="right">      0.0512</td>
    <td align="right">        5.44</td>
    <td align="right">       18.33</td>
    <td align="right">       79.20</td>
    <td align="right">      306.67</td>
    <td align="right">       87.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       87.44</td>
    <td align="right">       78.96</td>
    <td align="right">       29.63</td>
    <td align="right">        6.21</td>
    <td align="right">        1.39</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0125</td>
    <td align="right">      0.0512</td>
    <td align="right">        5.44</td>
    <td align="right">       18.33</td>
    <td align="right">       79.20</td>
    <td align="right">      306.67</td>
    <td align="right">       87.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       87.44</td>
    <td align="right">       78.96</td>
    <td align="right">       29.63</td>
    <td align="right">        6.21</td>
    <td align="right">        1.39</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0125</td>
    <td align="right">      0.0512</td>
    <td align="right">        5.44</td>
    <td align="right">       18.33</td>
    <td align="right">       79.20</td>
    <td align="right">      306.67</td>
    <td align="right">       87.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.14</td>
    <td align="right">        1.12</td>
    <td align="right">      0.9484</td>
    <td align="right">      0.6832</td>
    <td align="right">      0.4740</td>
    <td align="right">      0.0009</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.0347</td>
    <td align="right">      0.6113</td>
    <td align="right">      0.9015</td>
    <td align="right">        1.12</td>
    <td align="right">        7.05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TX_MONTHLYGASRATES</td>
    <td align="right">        7.87</td>
    <td align="right">        7.73</td>
    <td align="right">        7.41</td>
    <td align="right">        7.86</td>
    <td align="right">        8.05</td>
    <td align="right">        8.75</td>
    <td align="right">        8.21</td>
    <td align="right">        8.34</td>
    <td align="right">        8.04</td>
    <td align="right">        7.65</td>
    <td align="right">        8.24</td>
    <td align="right">        7.99</td>
    <td align="right">       96.14</td>
    <td align="right">        8.75</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          TX_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPTTWOFIVEPERCENT                                                                           FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPTTWOFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
