<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Strip Mall Reference Bldg Pre-1980 Constr. v1.3_5.0 FAIRBANKS AK USA TMY2-26411 WMO#=702610
  2010-09-01
  18:22:06 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/1/2010 6:21 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Strip Mall Reference Bldg Pre-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>FAIRBANKS AK USA TMY2-26411 WMO#=702610</b></p>
<p>Simulation Timestamp: <b>2010-09-01
  18:22:06</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     6575.98</td>
    <td align="right">     3145.92</td>
    <td align="right">     3145.92</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     6575.98</td>
    <td align="right">     3145.92</td>
    <td align="right">     3145.92</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    12338.38</td>
    <td align="right">     5902.63</td>
    <td align="right">     5902.63</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    12338.38</td>
    <td align="right">     5902.63</td>
    <td align="right">     5902.63</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.572</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     4496.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1053.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      210.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      650.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2079.60</td>
    <td align="right">     4496.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     4496.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1053.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      210.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      650.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      604.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      319.00</td>
    <td align="right">     2151.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      994.87</td>
    <td align="right">     2151.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      604.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      319.00</td>
    <td align="right">     2151.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      994.87</td>
    <td align="right">     2151.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     2079.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     2079.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     2079.60</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     2079.60</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3244.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_FAN">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_FAN">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_FAN">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_FAN">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_FAN">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_FAN">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_FAN">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_FAN">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_FAN">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_FAN">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::LGSTORE1">LGSTORE1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::LGSTORE2">LGSTORE2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE1">SMSTORE1</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE2">SMSTORE2</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE3">SMSTORE3</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE4">SMSTORE4</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE5">SMSTORE5</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE6">SMSTORE6</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE7">SMSTORE7</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SMSTORE8">SMSTORE8</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_10:10">PSZ-AC_10:10</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_1:1">PSZ-AC_1:1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_2:2">PSZ-AC_2:2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_3:3">PSZ-AC_3:3</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_4:4">PSZ-AC_4:4</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_5:5">PSZ-AC_5:5</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_6:6">PSZ-AC_6:6</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_7:7">PSZ-AC_7:7</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_8:8">PSZ-AC_8:8</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_9:9">PSZ-AC_9:9</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_10:10AVAILABILITYMANAGER">PSZ-AC_10:10 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_1:1AVAILABILITYMANAGER">PSZ-AC_1:1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_2:2AVAILABILITYMANAGER">PSZ-AC_2:2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_3:3AVAILABILITYMANAGER">PSZ-AC_3:3 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_4:4AVAILABILITYMANAGER">PSZ-AC_4:4 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_5:5AVAILABILITYMANAGER">PSZ-AC_5:5 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_6:6AVAILABILITYMANAGER">PSZ-AC_6:6 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_7:7AVAILABILITYMANAGER">PSZ-AC_7:7 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_8:8AVAILABILITYMANAGER">PSZ-AC_8:8 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_9:9AVAILABILITYMANAGER">PSZ-AC_9:9 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::CHUGACHELECT_LARGEGENSERV">CHUGACHELECT_LARGEGENSERV</a>   |  
<a href="#TariffReport::CHUGACHELECT_SMALLGENSERV">CHUGACHELECT_SMALLGENSERV</a>   |  
<a href="#TariffReport::AK_EIAMONTHLYRATEGAS">AK_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/1/2010 6:21 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">FAIRBANKS AK USA TMY2-26411 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       64.82</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -147.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1804.64</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">       20.75</td>
    <td align="right">     60.2600</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">     1804.64</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">       20.70</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.37</td>
    <td align="right">     60.2600</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     35.5100</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     35.5100</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     35.5100</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">       10.35</td>
    <td align="right">     29.0500</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10827.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     38.4675</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10827.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">      124.29</td>
    <td align="right">     38.4675</td>
    <td align="right">        6.19</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -42.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       24.80</td>
    <td align="right">       10.30</td>
    <td align="right">       17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.30</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      118.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       78.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      348.39</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      118.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      174.19</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    43929.96</td>
    <td align="right">    35084.90</td>
    <td align="right">     8845.07</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    73303.06</td>
    <td align="right">    58543.87</td>
    <td align="right">    14759.18</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29709.00</td>
    <td align="right">    23727.25</td>
    <td align="right">     5981.75</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29614.20</td>
    <td align="right">    23651.54</td>
    <td align="right">     5962.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29610.29</td>
    <td align="right">    23648.42</td>
    <td align="right">     5961.88</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29626.95</td>
    <td align="right">    23661.72</td>
    <td align="right">     5965.23</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    58919.06</td>
    <td align="right">    47056.01</td>
    <td align="right">    11863.04</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29627.32</td>
    <td align="right">    23662.02</td>
    <td align="right">     5965.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29617.48</td>
    <td align="right">    23654.16</td>
    <td align="right">     5963.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29753.19</td>
    <td align="right">    23762.54</td>
    <td align="right">     5990.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">41873.3</td>
    <td align="right">3.13</td>
    <td align="right">10.67</td>
    <td align="right">2.73</td>
    <td align="right">9.30</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">69871.6</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">2.68</td>
    <td align="right">9.13</td>
    <td align="right">2.93</td>
    <td align="right">9.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">28318.1</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">28227.8</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">28224.0</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">28239.9</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">56160.9</td>
    <td align="right">3.33</td>
    <td align="right">11.36</td>
    <td align="right">2.72</td>
    <td align="right">9.30</td>
    <td align="right">2.97</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">28240.3</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">28230.9</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">28360.3</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.08</td>
    <td align="right">10.52</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    80151.04</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   140353.63</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    60660.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    60530.90</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    60525.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    60548.33</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   120642.48</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    60548.85</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    60535.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    60720.99</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.65</td>
    <td align="right">     2902.28</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.43</td>
    <td align="right">     8307.33</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.79</td>
    <td align="right">     1962.75</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.79</td>
    <td align="right">     1956.49</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.79</td>
    <td align="right">     1956.23</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.79</td>
    <td align="right">     1957.33</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.56</td>
    <td align="right">     6789.12</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.79</td>
    <td align="right">     1957.36</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.79</td>
    <td align="right">     1956.71</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.80</td>
    <td align="right">     1965.67</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    22330.21</td>
    <td align="right">       1.540</td>
    <td align="right">       1.847</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.29</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    12673.09</td>
    <td align="right">       0.874</td>
    <td align="right">       1.048</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    11132.56</td>
    <td align="right">       0.768</td>
    <td align="right">       0.921</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     7944.37</td>
    <td align="right">       0.548</td>
    <td align="right">       0.657</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     7621.99</td>
    <td align="right">       0.525</td>
    <td align="right">       0.631</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     7549.17</td>
    <td align="right">       0.520</td>
    <td align="right">       0.625</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     6662.14</td>
    <td align="right">       0.459</td>
    <td align="right">       0.551</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     6620.23</td>
    <td align="right">       0.456</td>
    <td align="right">       0.548</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     6655.21</td>
    <td align="right">       0.459</td>
    <td align="right">       0.551</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     7479.32</td>
    <td align="right">       0.516</td>
    <td align="right">       0.619</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">   101826.55</td>
    <td align="right">       3.690</td>
    <td align="right">       4.428</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    81820.31</td>
    <td align="right">       2.966</td>
    <td align="right">       3.559</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    41254.12</td>
    <td align="right">       1.496</td>
    <td align="right">       1.795</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    41122.56</td>
    <td align="right">       1.491</td>
    <td align="right">       1.789</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    41117.13</td>
    <td align="right">       1.491</td>
    <td align="right">       1.789</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    41140.25</td>
    <td align="right">       1.491</td>
    <td align="right">       1.790</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    41140.77</td>
    <td align="right">       1.491</td>
    <td align="right">       1.790</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    41127.11</td>
    <td align="right">       1.491</td>
    <td align="right">       1.789</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    41315.44</td>
    <td align="right">       1.498</td>
    <td align="right">       1.797</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    61036.17</td>
    <td align="right">       2.212</td>
    <td align="right">       2.654</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        2.65</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        4.43</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.92</td>
    <td align="right">        0.92</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        0.66</td>
    <td align="right">        0.66</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        3.56</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        1.80</td>
    <td align="right">        1.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.26</td>
    <td align="right">        2.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.53</td>
    <td align="right">        4.43</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.53</td>
    <td align="right">        3.56</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     2895.50</td>
    <td align="right">     4416.83</td>
    <td align="right">     2685.67</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     3146.50</td>
    <td align="right">     4777.33</td>
    <td align="right">     3144.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     2754.50</td>
    <td align="right">     4298.83</td>
    <td align="right">     2536.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     2959.17</td>
    <td align="right">     4576.33</td>
    <td align="right">     2927.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     2989.67</td>
    <td align="right">     4616.67</td>
    <td align="right">     2968.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     2998.83</td>
    <td align="right">     4635.00</td>
    <td align="right">     2981.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     3108.67</td>
    <td align="right">     4716.33</td>
    <td align="right">     3106.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     3113.17</td>
    <td align="right">     4714.83</td>
    <td align="right">     3110.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     3125.83</td>
    <td align="right">     4713.67</td>
    <td align="right">     3123.33</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     3210.50</td>
    <td align="right">     4711.50</td>
    <td align="right">     3194.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3489.33</td>
    <td align="right">     4777.67</td>
    <td align="right">     3244.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      595.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      549.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      513.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      526.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      527.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      528.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      536.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      537.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      543.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      663.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1236.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">        2.65</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.80</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        1.80</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">        2.65</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        4.43</td>
    <td align="right">    0.529547</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        1.79</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">        1.79</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">        1.79</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">        1.79</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">        3.56</td>
    <td align="right">    0.529547</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_OA_CONTROLLER</td>
    <td align="right">        1.79</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_OA_CONTROLLER</td>
    <td align="right">        1.79</td>
    <td align="right">    0.264774</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_OA_CONTROLLER</td>
    <td align="right">        1.80</td>
    <td align="right">    0.264774</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.65</td>
    <td align="right">    43929.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        4.43</td>
    <td align="right">    73303.06</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.79</td>
    <td align="right">    29709.00</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.79</td>
    <td align="right">    29614.20</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.79</td>
    <td align="right">    29610.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.79</td>
    <td align="right">    29626.95</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        3.56</td>
    <td align="right">    58919.06</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.79</td>
    <td align="right">    29627.32</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.79</td>
    <td align="right">    29617.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.80</td>
    <td align="right">    29753.19</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE</td>
    <td align="right">        2.65</td>
    <td align="right">        2.65</td>
    <td align="right">        2.65</td>
    <td align="right">        2.65</td>
    <td align="right">    80151.04</td>
    <td align="right">        1.00</td>
    <td align="right">    43929.96</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE</td>
    <td align="right">        4.43</td>
    <td align="right">        4.43</td>
    <td align="right">        4.43</td>
    <td align="right">        4.43</td>
    <td align="right">   140353.63</td>
    <td align="right">        1.00</td>
    <td align="right">    73303.06</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">    60660.55</td>
    <td align="right">        1.00</td>
    <td align="right">    29709.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">    60530.90</td>
    <td align="right">    1.000000</td>
    <td align="right">    29614.20</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">    60525.55</td>
    <td align="right">        1.00</td>
    <td align="right">    29610.29</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">    60548.33</td>
    <td align="right">        1.00</td>
    <td align="right">    29626.95</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE</td>
    <td align="right">        3.56</td>
    <td align="right">        3.56</td>
    <td align="right">        3.56</td>
    <td align="right">        3.56</td>
    <td align="right">   120642.48</td>
    <td align="right">        1.00</td>
    <td align="right">    58919.06</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">    60548.85</td>
    <td align="right">        1.00</td>
    <td align="right">    29627.32</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">        1.79</td>
    <td align="right">    60535.39</td>
    <td align="right">    1.000000</td>
    <td align="right">    29617.48</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE</td>
    <td align="right">        1.80</td>
    <td align="right">        1.80</td>
    <td align="right">        1.80</td>
    <td align="right">        1.80</td>
    <td align="right">    60720.99</td>
    <td align="right">        1.00</td>
    <td align="right">    29753.19</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.80</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    80151.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   140353.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    60660.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    60530.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    60525.55</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    60548.33</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   120642.48</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    60548.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    60535.39</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    60720.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  81629.0706</td>
    <td align="right">     86.9142</td>
    <td align="right">    268.3280</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  53809.4215</td>
    <td align="right">  30223.8549</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  71714.2075</td>
    <td align="right">     76.4845</td>
    <td align="right">    238.3946</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  47807.5382</td>
    <td align="right">  26572.3468</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  65275.9244</td>
    <td align="right">     71.5505</td>
    <td align="right">    257.4244</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  51636.3250</td>
    <td align="right">  24484.1633</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  47424.1726</td>
    <td align="right">     54.1734</td>
    <td align="right">    232.8545</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  46719.9016</td>
    <td align="right">  18125.3119</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  36073.7797</td>
    <td align="right">     43.7989</td>
    <td align="right">    231.3346</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  46426.3474</td>
    <td align="right">  14185.9931</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  32723.8413</td>
    <td align="right">     40.5665</td>
    <td align="right">    227.3199</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  45623.4494</td>
    <td align="right">  12997.1174</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  33421.9380</td>
    <td align="right">     41.5911</td>
    <td align="right">    235.5003</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  47265.7748</td>
    <td align="right">  13298.8862</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  35291.7594</td>
    <td align="right">     43.5654</td>
    <td align="right">    241.2994</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  48428.5825</td>
    <td align="right">  13988.6483</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  38276.8578</td>
    <td align="right">     45.9106</td>
    <td align="right">    233.6799</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  46895.1246</td>
    <td align="right">  14965.6843</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  52263.2757</td>
    <td align="right">     59.3953</td>
    <td align="right">    250.2153</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  50201.8087</td>
    <td align="right">  19927.7244</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  68804.1658</td>
    <td align="right">     74.6278</td>
    <td align="right">    254.8089</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  51107.3437</td>
    <td align="right">  25685.9766</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  78548.2698</td>
    <td align="right">     84.2267</td>
    <td align="right">    270.6034</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  54269.6055</td>
    <td align="right">  29174.3891</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 641447.2626</td>
    <td align="right">    722.8050</td>
    <td align="right">   2941.7631</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0104</td>
    <td align="right"> 590191.2227</td>
    <td align="right"> 243630.0963</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  32723.8413</td>
    <td align="right">     40.5665</td>
    <td align="right">    227.3199</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0008</td>
    <td align="right">  45623.4494</td>
    <td align="right">  12997.1174</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  81629.0706</td>
    <td align="right">     86.9142</td>
    <td align="right">    270.6034</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  54269.6055</td>
    <td align="right">  30223.8549</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189603E+12</td>
    <td align="right">  125668.196</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13499.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168455E+12</td>
    <td align="right">  125668.196</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13499.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181946E+12</td>
    <td align="right">  125668.196</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13499.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164623E+12</td>
    <td align="right">  112169.196</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163588E+12</td>
    <td align="right">  118043.279</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">    5874.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160759E+12</td>
    <td align="right">  140624.057</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">   28454.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166546E+12</td>
    <td align="right">  147726.939</td>
    <td align="right">29-JUL-16:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">   35557.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170643E+12</td>
    <td align="right">  139175.327</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">   27006.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165240E+12</td>
    <td align="right">  113176.188</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">    1006.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176892E+12</td>
    <td align="right">  125668.196</td>
    <td align="right">23-OCT-08:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13499.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.180082E+12</td>
    <td align="right">  125668.196</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13499.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191225E+12</td>
    <td align="right">  125668.196</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13499.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207960E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160759E+12</td>
    <td align="right">  112169.196</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191225E+12</td>
    <td align="right">  147726.939</td>
    <td align="right">&nbsp;</td>
    <td align="right">   72368.391</td>
    <td align="right">    8089.532</td>
    <td align="right">   31711.273</td>
    <td align="right">       0.000</td>
    <td align="right">   35557.743</td>
    <td align="right">   13499.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      35157.</td>
    <td align="right">     102758.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      34067.</td>
    <td align="right">     102758.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      23908.</td>
    <td align="right">     102758.</td>
    <td align="right">01-MAR-04:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      13006.</td>
    <td align="right">     102758.</td>
    <td align="right">02-APR-03:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       3513.</td>
    <td align="right">     102758.</td>
    <td align="right">04-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1063.</td>
    <td align="right">      72325.</td>
    <td align="right">12-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        667.</td>
    <td align="right">      74765.</td>
    <td align="right">31-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1623.</td>
    <td align="right">      97328.</td>
    <td align="right">29-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       5491.</td>
    <td align="right">     102758.</td>
    <td align="right">15-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      14743.</td>
    <td align="right">     102758.</td>
    <td align="right">03-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      27833.</td>
    <td align="right">     102758.</td>
    <td align="right">01-NOV-01:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      32707.</td>
    <td align="right">     102758.</td>
    <td align="right">03-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16048.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        667.</td>
    <td align="right">      72325.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      35157.</td>
    <td align="right">     102758.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      54856.</td>
    <td align="right">     179941.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      52817.</td>
    <td align="right">     179941.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      35399.</td>
    <td align="right">     179941.</td>
    <td align="right">01-MAR-05:49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17431.</td>
    <td align="right">     179941.</td>
    <td align="right">02-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       3879.</td>
    <td align="right">     174778.</td>
    <td align="right">08-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        998.</td>
    <td align="right">     159927.</td>
    <td align="right">08-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        553.</td>
    <td align="right">     133461.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1515.</td>
    <td align="right">     173130.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       5878.</td>
    <td align="right">     176239.</td>
    <td align="right">15-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      19954.</td>
    <td align="right">     179941.</td>
    <td align="right">09-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      42052.</td>
    <td align="right">     179941.</td>
    <td align="right">01-NOV-02:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      50444.</td>
    <td align="right">     179941.</td>
    <td align="right">03-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      23655.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        553.</td>
    <td align="right">     133461.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      54856.</td>
    <td align="right">     179941.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      24327.</td>
    <td align="right">      75826.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      23373.</td>
    <td align="right">      75826.</td>
    <td align="right">01-FEB-03:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      15890.</td>
    <td align="right">      75826.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       8131.</td>
    <td align="right">      75826.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1996.</td>
    <td align="right">      71601.</td>
    <td align="right">10-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        677.</td>
    <td align="right">      68381.</td>
    <td align="right">03-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        458.</td>
    <td align="right">      59978.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        982.</td>
    <td align="right">      68709.</td>
    <td align="right">29-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       3002.</td>
    <td align="right">      74464.</td>
    <td align="right">30-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9195.</td>
    <td align="right">      75826.</td>
    <td align="right">22-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18740.</td>
    <td align="right">      75826.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      22377.</td>
    <td align="right">      75826.</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      10693.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        458.</td>
    <td align="right">      59978.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      24327.</td>
    <td align="right">      75826.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      25404.</td>
    <td align="right">      75664.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      24464.</td>
    <td align="right">      75664.</td>
    <td align="right">01-FEB-04:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17015.</td>
    <td align="right">      75664.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       9130.</td>
    <td align="right">      75664.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2409.</td>
    <td align="right">      71487.</td>
    <td align="right">04-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        820.</td>
    <td align="right">      68521.</td>
    <td align="right">08-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        536.</td>
    <td align="right">      60996.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1175.</td>
    <td align="right">      70048.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       3630.</td>
    <td align="right">      71460.</td>
    <td align="right">27-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10190.</td>
    <td align="right">      75664.</td>
    <td align="right">22-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19818.</td>
    <td align="right">      75664.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      23465.</td>
    <td align="right">      75664.</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11433.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        536.</td>
    <td align="right">      60996.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25404.</td>
    <td align="right">      75664.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      25514.</td>
    <td align="right">      75657.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      24577.</td>
    <td align="right">      75657.</td>
    <td align="right">01-FEB-04:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17136.</td>
    <td align="right">      75657.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       9246.</td>
    <td align="right">      75657.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2474.</td>
    <td align="right">      71688.</td>
    <td align="right">13-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        844.</td>
    <td align="right">      67581.</td>
    <td align="right">08-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        551.</td>
    <td align="right">      61300.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1206.</td>
    <td align="right">      70056.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       3712.</td>
    <td align="right">      71471.</td>
    <td align="right">27-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10305.</td>
    <td align="right">      75657.</td>
    <td align="right">22-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19932.</td>
    <td align="right">      75657.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      23577.</td>
    <td align="right">      75657.</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11517.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        551.</td>
    <td align="right">      61300.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25514.</td>
    <td align="right">      75657.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      25553.</td>
    <td align="right">      75685.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      24613.</td>
    <td align="right">      75685.</td>
    <td align="right">01-FEB-04:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17170.</td>
    <td align="right">      75685.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       9278.</td>
    <td align="right">      75685.</td>
    <td align="right">02-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2496.</td>
    <td align="right">      71729.</td>
    <td align="right">13-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        855.</td>
    <td align="right">      67616.</td>
    <td align="right">08-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        558.</td>
    <td align="right">      61486.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1220.</td>
    <td align="right">      70098.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       3741.</td>
    <td align="right">      74423.</td>
    <td align="right">30-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10337.</td>
    <td align="right">      75685.</td>
    <td align="right">22-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19968.</td>
    <td align="right">      75685.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      23616.</td>
    <td align="right">      75685.</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11545.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        558.</td>
    <td align="right">      61486.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25553.</td>
    <td align="right">      75685.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      50235.</td>
    <td align="right">     154670.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      48325.</td>
    <td align="right">     154670.</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      33295.</td>
    <td align="right">     154670.</td>
    <td align="right">05-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17397.</td>
    <td align="right">     154670.</td>
    <td align="right">02-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       4191.</td>
    <td align="right">     140972.</td>
    <td align="right">02-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1219.</td>
    <td align="right">     136615.</td>
    <td align="right">08-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        708.</td>
    <td align="right">     125429.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1820.</td>
    <td align="right">     139575.</td>
    <td align="right">28-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       6482.</td>
    <td align="right">     142491.</td>
    <td align="right">27-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      19536.</td>
    <td align="right">     154670.</td>
    <td align="right">13-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      38964.</td>
    <td align="right">     154670.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      46321.</td>
    <td align="right">     154670.</td>
    <td align="right">03-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      22231.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        708.</td>
    <td align="right">     125429.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      50235.</td>
    <td align="right">     154670.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      25899.</td>
    <td align="right">      75686.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      24958.</td>
    <td align="right">      75686.</td>
    <td align="right">01-FEB-03:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17508.</td>
    <td align="right">      75686.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       9591.</td>
    <td align="right">      75686.</td>
    <td align="right">02-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2661.</td>
    <td align="right">      70910.</td>
    <td align="right">09-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        916.</td>
    <td align="right">      67617.</td>
    <td align="right">08-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        593.</td>
    <td align="right">      62025.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1302.</td>
    <td align="right">      68703.</td>
    <td align="right">12-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       3955.</td>
    <td align="right">      74471.</td>
    <td align="right">30-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10648.</td>
    <td align="right">      75686.</td>
    <td align="right">22-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      20308.</td>
    <td align="right">      75686.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      23965.</td>
    <td align="right">      75686.</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11786.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        593.</td>
    <td align="right">      62025.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25899.</td>
    <td align="right">      75686.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      25910.</td>
    <td align="right">      75669.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      24970.</td>
    <td align="right">      75669.</td>
    <td align="right">01-FEB-04:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17523.</td>
    <td align="right">      75669.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       9607.</td>
    <td align="right">      75669.</td>
    <td align="right">02-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2666.</td>
    <td align="right">      70894.</td>
    <td align="right">09-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        917.</td>
    <td align="right">      67596.</td>
    <td align="right">08-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        594.</td>
    <td align="right">      62113.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1303.</td>
    <td align="right">      68671.</td>
    <td align="right">12-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       3962.</td>
    <td align="right">      74455.</td>
    <td align="right">30-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10663.</td>
    <td align="right">      75669.</td>
    <td align="right">22-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      20321.</td>
    <td align="right">      75669.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      23975.</td>
    <td align="right">      75669.</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11795.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        594.</td>
    <td align="right">      62113.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      25910.</td>
    <td align="right">      75669.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      26073.</td>
    <td align="right">      75901.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      25125.</td>
    <td align="right">      75901.</td>
    <td align="right">01-FEB-03:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17639.</td>
    <td align="right">      75901.</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       9673.</td>
    <td align="right">      75901.</td>
    <td align="right">02-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       2689.</td>
    <td align="right">      71249.</td>
    <td align="right">09-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        927.</td>
    <td align="right">      67902.</td>
    <td align="right">05-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        604.</td>
    <td align="right">      62934.</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1324.</td>
    <td align="right">      69131.</td>
    <td align="right">12-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       4006.</td>
    <td align="right">      73417.</td>
    <td align="right">28-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10754.</td>
    <td align="right">      75901.</td>
    <td align="right">22-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      20460.</td>
    <td align="right">      75901.</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      24129.</td>
    <td align="right">      75901.</td>
    <td align="right">04-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11877.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        604.</td>
    <td align="right">      62934.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      26073.</td>
    <td align="right">      75901.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        109.</td>
    <td align="right">       2503.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        205.</td>
    <td align="right">       3233.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         48.</td>
    <td align="right">       2388.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         30.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        205.</td>
    <td align="right">       3233.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">        565.</td>
    <td align="right">30-MAY-16:05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        423.</td>
    <td align="right">       7191.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        707.</td>
    <td align="right">       8354.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        187.</td>
    <td align="right">       6689.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        111.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        707.</td>
    <td align="right">       8354.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         48.</td>
    <td align="right">       1358.</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        283.</td>
    <td align="right">       2662.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        407.</td>
    <td align="right">       3286.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        181.</td>
    <td align="right">       2566.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         11.</td>
    <td align="right">        597.</td>
    <td align="right">02-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         78.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        407.</td>
    <td align="right">       3286.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         18.</td>
    <td align="right">        875.</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        170.</td>
    <td align="right">       2083.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        270.</td>
    <td align="right">       2681.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         94.</td>
    <td align="right">       1999.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          1.</td>
    <td align="right">        179.</td>
    <td align="right">02-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         47.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        270.</td>
    <td align="right">       2681.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         16.</td>
    <td align="right">        824.</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        159.</td>
    <td align="right">       2027.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        256.</td>
    <td align="right">       2623.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         87.</td>
    <td align="right">       1943.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        132.</td>
    <td align="right">02-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        256.</td>
    <td align="right">       2623.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         15.</td>
    <td align="right">        799.</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        154.</td>
    <td align="right">       2011.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        251.</td>
    <td align="right">       2607.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         83.</td>
    <td align="right">       1928.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">        100.</td>
    <td align="right">02-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         42.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        251.</td>
    <td align="right">       2607.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        211.</td>
    <td align="right">       4412.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        389.</td>
    <td align="right">       5445.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         93.</td>
    <td align="right">       4169.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         58.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        389.</td>
    <td align="right">       5445.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         10.</td>
    <td align="right">        667.</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        129.</td>
    <td align="right">       1854.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        218.</td>
    <td align="right">       2442.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         66.</td>
    <td align="right">       1773.</td>
    <td align="right">15-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         36.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        218.</td>
    <td align="right">       2442.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         10.</td>
    <td align="right">        672.</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        129.</td>
    <td align="right">       1850.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        219.</td>
    <td align="right">       2438.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         67.</td>
    <td align="right">       1770.</td>
    <td align="right">15-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         36.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        219.</td>
    <td align="right">       2438.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">02-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         10.</td>
    <td align="right">        679.</td>
    <td align="right">24-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        130.</td>
    <td align="right">       1862.</td>
    <td align="right">20-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        220.</td>
    <td align="right">       2450.</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         66.</td>
    <td align="right">       1781.</td>
    <td align="right">15-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         36.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        220.</td>
    <td align="right">       2450.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_10:10_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_10:10_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2058.</td>
    <td align="right">       2902.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2101.</td>
    <td align="right">       2902.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2017.</td>
    <td align="right">       2902.</td>
    <td align="right">01-MAR-04:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1879.</td>
    <td align="right">       2902.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1780.</td>
    <td align="right">       2902.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1769.</td>
    <td align="right">       2902.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1740.</td>
    <td align="right">       2902.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1771.</td>
    <td align="right">       2902.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1793.</td>
    <td align="right">       2902.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1872.</td>
    <td align="right">       2902.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2007.</td>
    <td align="right">       2902.</td>
    <td align="right">01-NOV-01:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2059.</td>
    <td align="right">       2902.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1903.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1740.</td>
    <td align="right">       2902.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2101.</td>
    <td align="right">       2902.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_1:1_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       5843.</td>
    <td align="right">       8307.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5961.</td>
    <td align="right">       8307.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       5716.</td>
    <td align="right">       8307.</td>
    <td align="right">01-MAR-05:49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       5326.</td>
    <td align="right">       8307.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       5070.</td>
    <td align="right">       8307.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       5059.</td>
    <td align="right">       8307.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       4980.</td>
    <td align="right">       8307.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       5064.</td>
    <td align="right">       8307.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       5096.</td>
    <td align="right">       8307.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       5307.</td>
    <td align="right">       8307.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5691.</td>
    <td align="right">       8307.</td>
    <td align="right">01-NOV-02:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5843.</td>
    <td align="right">       8307.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       5410.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4980.</td>
    <td align="right">       8307.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       5961.</td>
    <td align="right">       8307.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_2:2_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1371.</td>
    <td align="right">       1963.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1398.</td>
    <td align="right">       1963.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1339.</td>
    <td align="right">       1963.</td>
    <td align="right">01-MAR-05:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1247.</td>
    <td align="right">       1963.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1192.</td>
    <td align="right">       1963.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1194.</td>
    <td align="right">       1963.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1177.</td>
    <td align="right">       1963.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1196.</td>
    <td align="right">       1963.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1197.</td>
    <td align="right">       1963.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1242.</td>
    <td align="right">       1963.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1333.</td>
    <td align="right">       1963.</td>
    <td align="right">01-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1370.</td>
    <td align="right">       1963.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1271.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1177.</td>
    <td align="right">       1963.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1398.</td>
    <td align="right">       1963.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_3:3_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_3:3_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1371.</td>
    <td align="right">       1956.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1398.</td>
    <td align="right">       1956.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1339.</td>
    <td align="right">       1956.</td>
    <td align="right">01-MAR-05:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1247.</td>
    <td align="right">       1956.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1190.</td>
    <td align="right">       1956.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1191.</td>
    <td align="right">       1956.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1173.</td>
    <td align="right">       1956.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1192.</td>
    <td align="right">       1956.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1195.</td>
    <td align="right">       1956.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1242.</td>
    <td align="right">       1956.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1334.</td>
    <td align="right">       1956.</td>
    <td align="right">01-NOV-02:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1370.</td>
    <td align="right">       1956.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1269.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1173.</td>
    <td align="right">       1956.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1398.</td>
    <td align="right">       1956.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_4:4_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_4:4_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1371.</td>
    <td align="right">       1956.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1398.</td>
    <td align="right">       1956.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1340.</td>
    <td align="right">       1956.</td>
    <td align="right">01-MAR-05:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1248.</td>
    <td align="right">       1956.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1190.</td>
    <td align="right">       1956.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1191.</td>
    <td align="right">       1956.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1173.</td>
    <td align="right">       1956.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1192.</td>
    <td align="right">       1956.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1195.</td>
    <td align="right">       1956.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1243.</td>
    <td align="right">       1956.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1334.</td>
    <td align="right">       1956.</td>
    <td align="right">01-NOV-02:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1371.</td>
    <td align="right">       1956.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1270.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1173.</td>
    <td align="right">       1956.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1398.</td>
    <td align="right">       1956.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_5:5_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_5:5_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1372.</td>
    <td align="right">       1957.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1399.</td>
    <td align="right">       1957.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1341.</td>
    <td align="right">       1957.</td>
    <td align="right">01-MAR-05:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1249.</td>
    <td align="right">       1957.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1191.</td>
    <td align="right">       1957.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1191.</td>
    <td align="right">       1957.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1173.</td>
    <td align="right">       1957.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1193.</td>
    <td align="right">       1957.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1196.</td>
    <td align="right">       1957.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1244.</td>
    <td align="right">       1957.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1335.</td>
    <td align="right">       1957.</td>
    <td align="right">01-NOV-02:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1371.</td>
    <td align="right">       1957.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1271.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1173.</td>
    <td align="right">       1957.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1399.</td>
    <td align="right">       1957.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_6:6_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_6:6_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4767.</td>
    <td align="right">       6789.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4863.</td>
    <td align="right">       6789.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4665.</td>
    <td align="right">       6789.</td>
    <td align="right">01-MAR-04:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       4345.</td>
    <td align="right">       6789.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       4137.</td>
    <td align="right">       6789.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       4133.</td>
    <td align="right">       6789.</td>
    <td align="right">01-JUN-05:12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       4070.</td>
    <td align="right">       6789.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       4138.</td>
    <td align="right">       6789.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       4156.</td>
    <td align="right">       6789.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       4326.</td>
    <td align="right">       6789.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4642.</td>
    <td align="right">       6789.</td>
    <td align="right">01-NOV-02:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4767.</td>
    <td align="right">       6789.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4415.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4070.</td>
    <td align="right">       6789.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4863.</td>
    <td align="right">       6789.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_7:7_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_7:7_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1373.</td>
    <td align="right">       1957.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1401.</td>
    <td align="right">       1957.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1343.</td>
    <td align="right">       1957.</td>
    <td align="right">01-MAR-04:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1250.</td>
    <td align="right">       1957.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1191.</td>
    <td align="right">       1957.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1191.</td>
    <td align="right">       1957.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1173.</td>
    <td align="right">       1957.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1193.</td>
    <td align="right">       1957.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1197.</td>
    <td align="right">       1957.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1245.</td>
    <td align="right">       1957.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1336.</td>
    <td align="right">       1957.</td>
    <td align="right">01-NOV-02:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1373.</td>
    <td align="right">       1957.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1271.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1173.</td>
    <td align="right">       1957.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1401.</td>
    <td align="right">       1957.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_8:8_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_8:8_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1373.</td>
    <td align="right">       1957.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1400.</td>
    <td align="right">       1957.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1342.</td>
    <td align="right">       1957.</td>
    <td align="right">01-MAR-04:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1250.</td>
    <td align="right">       1957.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1191.</td>
    <td align="right">       1957.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1191.</td>
    <td align="right">       1957.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1173.</td>
    <td align="right">       1957.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1192.</td>
    <td align="right">       1957.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1196.</td>
    <td align="right">       1957.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1245.</td>
    <td align="right">       1957.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1336.</td>
    <td align="right">       1957.</td>
    <td align="right">01-NOV-02:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1373.</td>
    <td align="right">       1957.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1271.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1173.</td>
    <td align="right">       1957.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1400.</td>
    <td align="right">       1957.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_9:9_UNITARY_PACKAGE_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_9:9_UNITARY_PACKAGE_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1380.</td>
    <td align="right">       1966.</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1408.</td>
    <td align="right">       1966.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1350.</td>
    <td align="right">       1966.</td>
    <td align="right">01-MAR-05:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1257.</td>
    <td align="right">       1966.</td>
    <td align="right">01-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1197.</td>
    <td align="right">       1966.</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1196.</td>
    <td align="right">       1966.</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1178.</td>
    <td align="right">       1966.</td>
    <td align="right">01-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1198.</td>
    <td align="right">       1966.</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1202.</td>
    <td align="right">       1966.</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1251.</td>
    <td align="right">       1966.</td>
    <td align="right">01-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1343.</td>
    <td align="right">       1966.</td>
    <td align="right">01-NOV-02:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1380.</td>
    <td align="right">       1966.</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1278.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1178.</td>
    <td align="right">       1966.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1408.</td>
    <td align="right">       1966.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::LGSTORE1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> LGSTORE1</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      678.25</td>
    <td align="right">       41.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      624.85</td>
    <td align="right">      106.98</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      674.92</td>
    <td align="right">       68.42</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      342.50</td>
    <td align="right">       21.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      338.67</td>
    <td align="right">       24.33</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      335.50</td>
    <td align="right">       28.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      333.17</td>
    <td align="right">       30.67</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      332.67</td>
    <td align="right">       28.33</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        8.03</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.17</td>
    <td align="right">        8.67</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.97</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      362.42</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      363.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      363.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      364.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      360.33</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      352.33</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      348.67</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      343.33</td>
    <td align="right">       20.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8530.02</td>
    <td align="right">      217.15</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.88</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       72.88</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::LGSTORE2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> LGSTORE2</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      666.33</td>
    <td align="right">       52.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      604.23</td>
    <td align="right">      119.99</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      668.64</td>
    <td align="right">       75.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      338.17</td>
    <td align="right">       23.50</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      335.67</td>
    <td align="right">       26.33</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      333.50</td>
    <td align="right">       29.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      334.17</td>
    <td align="right">       28.83</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      335.17</td>
    <td align="right">       26.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        8.03</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.67</td>
    <td align="right">        8.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.97</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      361.83</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      361.83</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      362.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      363.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      362.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      362.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      361.50</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      355.81</td>
    <td align="right">        8.41</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      349.63</td>
    <td align="right">       15.20</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      345.83</td>
    <td align="right">       18.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      339.83</td>
    <td align="right">       23.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8491.21</td>
    <td align="right">      248.01</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       51.58</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       73.23</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE1></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE1</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      693.67</td>
    <td align="right">       26.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      653.32</td>
    <td align="right">       88.51</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      693.83</td>
    <td align="right">       50.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      347.50</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      345.33</td>
    <td align="right">       19.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      344.17</td>
    <td align="right">       19.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      340.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      340.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      356.80</td>
    <td align="right">        8.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      356.83</td>
    <td align="right">        7.50</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.97</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      364.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      363.06</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      355.67</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      350.67</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      349.33</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8592.82</td>
    <td align="right">      165.01</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.13</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       70.57</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE2></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE2</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.70</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.10</td>
    <td align="right">      100.07</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      685.67</td>
    <td align="right">       58.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      345.33</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      343.67</td>
    <td align="right">       20.50</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      341.17</td>
    <td align="right">       22.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      338.33</td>
    <td align="right">       25.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      337.83</td>
    <td align="right">       26.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.83</td>
    <td align="right">        8.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.80</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      364.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      359.70</td>
    <td align="right">        5.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      352.33</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      349.33</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      346.83</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8564.47</td>
    <td align="right">      190.70</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.82</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       71.50</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE3></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE3</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      685.17</td>
    <td align="right">       34.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      634.96</td>
    <td align="right">      102.21</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      683.67</td>
    <td align="right">       60.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      344.67</td>
    <td align="right">       19.50</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      343.00</td>
    <td align="right">       21.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      340.00</td>
    <td align="right">       24.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      338.00</td>
    <td align="right">       26.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      337.67</td>
    <td align="right">       26.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        8.87</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.83</td>
    <td align="right">        8.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.80</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      359.53</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      351.83</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      348.67</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      345.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8555.79</td>
    <td align="right">      197.37</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       50.95</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       71.77</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE4></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE4</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      684.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      632.26</td>
    <td align="right">      103.74</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      680.47</td>
    <td align="right">       63.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      343.67</td>
    <td align="right">       20.17</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      342.50</td>
    <td align="right">       21.17</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      339.17</td>
    <td align="right">       24.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      337.67</td>
    <td align="right">       26.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      337.33</td>
    <td align="right">       26.33</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        8.87</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.83</td>
    <td align="right">        8.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.80</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      359.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      350.63</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      348.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      344.33</td>
    <td align="right">       19.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8548.73</td>
    <td align="right">      203.27</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       51.03</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       72.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE5></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE5</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      679.92</td>
    <td align="right">       40.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      626.68</td>
    <td align="right">      106.99</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      675.18</td>
    <td align="right">       68.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      341.67</td>
    <td align="right">       21.83</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      340.17</td>
    <td align="right">       23.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      337.17</td>
    <td align="right">       26.33</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      336.67</td>
    <td align="right">       27.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      337.17</td>
    <td align="right">       26.17</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        8.53</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.83</td>
    <td align="right">        8.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.80</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      357.96</td>
    <td align="right">        7.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      349.97</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      347.00</td>
    <td align="right">       17.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      342.33</td>
    <td align="right">       21.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8533.78</td>
    <td align="right">      215.89</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       51.27</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       72.42</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE6></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE6</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      680.17</td>
    <td align="right">       39.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      626.79</td>
    <td align="right">      107.71</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      675.60</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      342.00</td>
    <td align="right">       21.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      340.17</td>
    <td align="right">       23.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      337.33</td>
    <td align="right">       26.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      336.83</td>
    <td align="right">       27.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      337.17</td>
    <td align="right">       26.17</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        8.70</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.83</td>
    <td align="right">        8.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.80</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      358.16</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      349.97</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      347.00</td>
    <td align="right">       17.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      342.50</td>
    <td align="right">       21.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8534.56</td>
    <td align="right">      215.94</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       51.25</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       72.37</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE7></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE7</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      677.50</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      624.84</td>
    <td align="right">      106.82</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      673.35</td>
    <td align="right">       70.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      340.67</td>
    <td align="right">       22.83</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      339.00</td>
    <td align="right">       23.83</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      336.50</td>
    <td align="right">       26.33</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      335.67</td>
    <td align="right">       27.67</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      336.33</td>
    <td align="right">       27.00</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.97</td>
    <td align="right">        8.37</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.83</td>
    <td align="right">        8.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.80</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      363.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      357.96</td>
    <td align="right">        7.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      349.97</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      346.50</td>
    <td align="right">       18.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      342.00</td>
    <td align="right">       22.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8527.69</td>
    <td align="right">      219.97</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       51.33</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       72.66</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       15.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SMSTORE8></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SMSTORE8</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      653.33</td>
    <td align="right">       62.17</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      587.08</td>
    <td align="right">      124.31</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      635.44</td>
    <td align="right">      101.06</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      715.92</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      330.50</td>
    <td align="right">       28.17</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      326.67</td>
    <td align="right">       34.00</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      326.33</td>
    <td align="right">       35.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      322.92</td>
    <td align="right">       36.58</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      322.92</td>
    <td align="right">       34.75</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      355.13</td>
    <td align="right">        7.87</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      355.00</td>
    <td align="right">        7.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      362.97</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      363.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      363.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      362.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      361.83</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      362.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      362.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      361.83</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      354.11</td>
    <td align="right">        9.95</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      345.40</td>
    <td align="right">       16.77</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      339.17</td>
    <td align="right">       22.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      333.83</td>
    <td align="right">       25.83</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8423.77</td>
    <td align="right">      291.61</td>
    <td align="right">       44.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       52.31</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       75.91</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       16.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_10:10></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC_10:10</b></p>
<p>Timestamp: <b>2010-09-01
    18:22:06</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      642.75</td>
    <td align="right">       95.08</td>
    <td align="right">        6.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      499.50</td>
    <td align="right">      139.92</td>
    <td align="right">       47.58</td>
    <td align="right">       12.83</td>
    <td align="right">        5.17</td>
    <td align="right">       15.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      515.25</td>
    <td align="right">      114.17</td>
    <td align="right">       59.17</td>
    <td align="right">       15.58</td>
    <td align="right">       12.50</td>
    <td align="right">       27.33</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      550.50</td>
    <td align="right">      154.00</td>
    <td align="right">       23.58</td>
    <td align="right">        3.58</td>
    <td align="right">        4.50</td>
    <td align="right">        7.83</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      671.83</td>
    <td align="right">       48.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      363.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      358.17</td>
    <td align="right">        5.00</td>
    <td align="right">        1.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      342.08</td>
    <td align="right">       15.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      320.67</td>
    <td align="right">       26.42</td>
    <td align="right">       15.33</td>
    <td align="right">        2.25</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      305.33</td>
    <td align="right">       32.00</td>
    <td align="right">       18.00</td>
    <td align="right">        5.83</td>
    <td align="right">        2.00</td>
    <td align="right">        1.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      291.00</td>
    <td align="right">       41.83</td>
    <td align="right">       16.75</td>
    <td align="right">        3.42</td>
    <td align="right">        3.17</td>
    <td align="right">        8.83</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">       51.67</td>
    <td align="right">       16.50</td>
    <td align="right">        1.83</td>
    <td align="right">        3.83</td>
