<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket Pre-1980 V1.2_4.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2010-02-05
  10:37:18 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:37 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  10:37:18</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    13527.98</td>
    <td align="right">     3235.74</td>
    <td align="right">     3235.74</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    13527.98</td>
    <td align="right">     3235.74</td>
    <td align="right">     3235.74</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    31311.37</td>
    <td align="right">     7489.34</td>
    <td align="right">     7489.34</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    31311.37</td>
    <td align="right">     7489.34</td>
    <td align="right">     7489.34</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     6250.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       77.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1611.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3022.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7052.80</td>
    <td align="right">     6475.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     6250.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       77.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1608.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1411.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">      902.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      708.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      395.89</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      910.81</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1686.95</td>
    <td align="right">     1548.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      395.89</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      910.81</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1686.95</td>
    <td align="right">     1548.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     7052.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     7052.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     7052.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     7052.80</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       83.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3953.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:37 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9000</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     21.3600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">           0</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.20</td>
    <td align="right">       10.90</td>
    <td align="right">       22.30</td>
    <td align="right">           0</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.772</td>
    <td align="right">       0.873</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.341</td>
    <td align="right">       0.365</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    28908.77</td>
    <td align="right">    20425.74</td>
    <td align="right">     8483.03</td>
    <td align="right">        0.71</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   171737.85</td>
    <td align="right">   116109.08</td>
    <td align="right">    55628.77</td>
    <td align="right">        0.68</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    41149.64</td>
    <td align="right">    32041.74</td>
    <td align="right">     9107.89</td>
    <td align="right">        0.78</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   477068.06</td>
    <td align="right">   322537.71</td>
    <td align="right">   154530.35</td>
    <td align="right">        0.68</td>
    <td align="right">        3.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   171415.51</td>
    <td align="right">   115891.15</td>
    <td align="right">    55524.36</td>
    <td align="right">        0.68</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    41771.23</td>
    <td align="right">    33360.81</td>
    <td align="right">     8410.42</td>
    <td align="right">        0.80</td>
    <td align="right">        3.35</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    31701.09</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   179682.14</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   186437.29</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   620288.66</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   213731.16</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    73763.80</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.31</td>
    <td align="right">     1491.11</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        6.92</td>
    <td align="right">    12974.13</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.35</td>
    <td align="right">     2570.77</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       19.21</td>
    <td align="right">    32339.95</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        6.90</td>
    <td align="right">    12949.77</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.52</td>
    <td align="right">     2759.66</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.72</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    27008.99</td>
    <td align="right">       1.765</td>
    <td align="right">       2.118</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.28</td>
    <td align="right">     0.01302</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    26795.04</td>
    <td align="right">       1.745</td>
    <td align="right">       2.094</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.28</td>
    <td align="right">     0.01302</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    12039.74</td>
    <td align="right">       0.860</td>
    <td align="right">       1.032</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3186.57</td>
    <td align="right">       0.228</td>
    <td align="right">       0.273</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    12875.99</td>
    <td align="right">       0.919</td>
    <td align="right">       1.103</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       19.79</td>
    <td align="right">     0.01528</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    12496.75</td>
    <td align="right">       0.895</td>
    <td align="right">       3.487</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       19.79</td>
    <td align="right">     0.01528</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    57529.21</td>
    <td align="right">       2.103</td>
    <td align="right">       2.523</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    53734.45</td>
    <td align="right">       1.959</td>
    <td align="right">       2.351</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">   157887.40</td>
    <td align="right">       5.763</td>
    <td align="right">       6.916</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    29754.82</td>
    <td align="right">       1.091</td>
    <td align="right">       1.309</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">   157990.29</td>
    <td align="right">       5.752</td>
    <td align="right">       6.903</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   426127.95</td>
    <td align="right">      16.010</td>
    <td align="right">      19.212</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">        6.92</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.09</td>
    <td align="right">        2.09</td>
    <td align="right">        2.35</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">       19.21</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        6.90</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.12</td>
    <td align="right">        2.12</td>
    <td align="right">        2.52</td>
    <td align="right">        2.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.47</td>
    <td align="right">        6.92</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">       19.21</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        6.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.31</td>
    <td align="right">        2.52</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2983.50</td>
    <td align="right">     4562.75</td>
    <td align="right">     2229.50</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2799.50</td>
    <td align="right">     4732.00</td>
    <td align="right">     2158.75</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3900.50</td>
    <td align="right">     5655.00</td>
    <td align="right">     3859.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3736.25</td>
    <td align="right">     5382.50</td>
    <td align="right">     3592.50</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3534.50</td>
    <td align="right">     5575.00</td>
    <td align="right">     3413.75</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3332.50</td>
    <td align="right">     5683.25</td>
    <td align="right">     3237.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4621.75</td>
    <td align="right">     5739.50</td>
    <td align="right">     3953.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      645.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      523.25</td>
    <td align="right">        0.00</td>
    <td align="right">       56.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      826.50</td>
    <td align="right">        0.00</td>
    <td align="right">       74.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      926.50</td>
    <td align="right">        0.00</td>
    <td align="right">       82.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      757.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      830.75</td>
    <td align="right">        0.00</td>
    <td align="right">       74.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1455.50</td>
    <td align="right">        0.00</td>
    <td align="right">       83.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       19.21</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.52</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.52</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.31</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        6.92</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.35</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       19.21</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        6.90</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.52</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">        1.31</td>
    <td align="right">    28908.77</td>
    <td align="right">    0.706559</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        6.92</td>
    <td align="right">   171737.85</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.35</td>
    <td align="right">    41149.64</td>
    <td align="right">    0.778664</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       19.21</td>
    <td align="right">   477068.06</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        6.90</td>
    <td align="right">   171415.51</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.52</td>
    <td align="right">    41771.23</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    31701.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">   179682.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">   186437.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   620288.66</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">   213731.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    73763.80</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.52</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.004</td>
    <td align="right">       9.208</td>
    <td align="right">       0.000</td>
    <td align="right">     436.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.108</td>
    <td align="right">      10.705</td>
    <td align="right">       0.000</td>
    <td align="right">     349.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.264</td>
    <td align="right">      13.593</td>
    <td align="right">       0.000</td>
    <td align="right">     260.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.141</td>
    <td align="right">      20.318</td>
    <td align="right">       0.000</td>
    <td align="right">     146.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.013</td>
    <td align="right">      26.933</td>
    <td align="right">       0.000</td>
    <td align="right">      68.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.592</td>
    <td align="right">      38.746</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.770</td>
    <td align="right">      52.601</td>
    <td align="right">       0.000</td>
    <td align="right">     100.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.661</td>
    <td align="right">      48.684</td>
    <td align="right">       0.000</td>
    <td align="right">      40.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.249</td>
    <td align="right">      39.145</td>
    <td align="right">       0.000</td>
    <td align="right">      50.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.458</td>
    <td align="right">      24.808</td>
    <td align="right">       0.000</td>
    <td align="right">     109.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.583</td>
    <td align="right">      18.823</td>
    <td align="right">       0.000</td>
    <td align="right">     246.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.003</td>
    <td align="right">      11.710</td>
    <td align="right">       0.000</td>
    <td align="right">     405.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.327</td>
    <td align="right">      26.368</td>
    <td align="right">       0.000</td>
    <td align="right">    2229.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.003</td>
    <td align="right">       9.208</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.770</td>
    <td align="right">      52.601</td>
    <td align="right">       0.000</td>
    <td align="right">     436.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.001</td>
    <td align="right">       8.605</td>
    <td align="right">       0.000</td>
    <td align="right">     423.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.057</td>
    <td align="right">      10.071</td>
    <td align="right">       0.000</td>
    <td align="right">     342.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.132</td>
    <td align="right">      12.920</td>
    <td align="right">       0.000</td>
    <td align="right">     250.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.756</td>
    <td align="right">      19.611</td>
    <td align="right">       0.000</td>
    <td align="right">     144.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.646</td>
    <td align="right">      25.991</td>
    <td align="right">       0.000</td>
    <td align="right">      72.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.425</td>
    <td align="right">      37.246</td>
    <td align="right">       0.000</td>
    <td align="right">      18.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.628</td>
    <td align="right">      51.494</td>
    <td align="right">       0.000</td>
    <td align="right">      91.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.478</td>
    <td align="right">      47.162</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.893</td>
    <td align="right">      37.372</td>
    <td align="right">       0.000</td>
    <td align="right">      52.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.047</td>
    <td align="right">      23.918</td>
    <td align="right">       0.000</td>
    <td align="right">     111.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.366</td>
    <td align="right">      17.975</td>
    <td align="right">       0.000</td>
    <td align="right">     237.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.001</td>
    <td align="right">      11.003</td>
    <td align="right">       0.000</td>
    <td align="right">     384.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.125</td>
    <td align="right">      25.375</td>
    <td align="right">       0.000</td>
    <td align="right">    2158.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.001</td>
    <td align="right">       8.605</td>
    <td align="right">       0.000</td>
    <td align="right">      18.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.628</td>
    <td align="right">      51.494</td>
    <td align="right">       0.000</td>
    <td align="right">     423.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.038</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       9.626</td>
    <td align="right">       0.000</td>
    <td align="right">     448.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.662</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.069</td>
    <td align="right">      20.649</td>
    <td align="right">       0.000</td>
    <td align="right">     435.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.754</td>
    <td align="right">      28.345</td>
    <td align="right">       0.000</td>
    <td align="right">     237.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.077</td>
    <td align="right">      39.495</td>
    <td align="right">       0.000</td>
    <td align="right">      62.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.551</td>
    <td align="right">      53.634</td>
    <td align="right">       0.000</td>
    <td align="right">     120.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.169</td>
    <td align="right">      50.039</td>
    <td align="right">       0.000</td>
    <td align="right">      69.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.987</td>
    <td align="right">      41.277</td>
    <td align="right">       0.000</td>
    <td align="right">     152.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.205</td>
    <td align="right">      25.775</td>
    <td align="right">       0.000</td>
    <td align="right">     389.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.006</td>
    <td align="right">      18.758</td>
    <td align="right">       0.000</td>
    <td align="right">     457.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.526</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.740</td>
    <td align="right">      26.670</td>
    <td align="right">       0.000</td>
    <td align="right">    3859.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.038</td>
    <td align="right">       0.000</td>
    <td align="right">      62.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.551</td>
    <td align="right">      53.634</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.221</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       9.807</td>
    <td align="right">       0.000</td>
    <td align="right">     448.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.862</td>
    <td align="right">       0.000</td>
    <td align="right">     495.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.070</td>
    <td align="right">      20.842</td>
    <td align="right">       0.000</td>
    <td align="right">     400.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.757</td>
    <td align="right">      28.597</td>
    <td align="right">       0.000</td>
    <td align="right">     196.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.069</td>
    <td align="right">      39.026</td>
    <td align="right">       0.000</td>
    <td align="right">      49.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.498</td>
    <td align="right">      51.498</td>
    <td align="right">       0.000</td>
    <td align="right">      75.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.126</td>
    <td align="right">      48.572</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.967</td>
    <td align="right">      40.923</td>
    <td align="right">       0.000</td>
    <td align="right">     103.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.194</td>
    <td align="right">      25.952</td>
    <td align="right">       0.000</td>
    <td align="right">     347.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.004</td>
    <td align="right">      18.967</td>
    <td align="right">       0.000</td>
    <td align="right">     439.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.713</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.729</td>
    <td align="right">      26.428</td>
    <td align="right">       0.000</td>
    <td align="right">    3592.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.221</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.498</td>
    <td align="right">      51.498</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.600</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.161</td>
    <td align="right">       0.000</td>
    <td align="right">     444.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.165</td>
    <td align="right">       0.000</td>
    <td align="right">     472.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.004</td>
    <td align="right">      20.702</td>
    <td align="right">       0.000</td>
    <td align="right">     324.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.210</td>
    <td align="right">      28.209</td>
    <td align="right">       0.000</td>
    <td align="right">     179.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.963</td>
    <td align="right">      39.967</td>
    <td align="right">       0.000</td>
    <td align="right">      61.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.731</td>
    <td align="right">      53.626</td>
    <td align="right">       0.000</td>
    <td align="right">      84.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.332</td>
    <td align="right">      49.597</td>
    <td align="right">       0.000</td>
    <td align="right">      50.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.323</td>
    <td align="right">      40.218</td>
    <td align="right">       0.000</td>
    <td align="right">     102.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.060</td>
    <td align="right">      25.448</td>
    <td align="right">       0.000</td>
    <td align="right">     292.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      18.599</td>
    <td align="right">       0.000</td>
    <td align="right">     410.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.044</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.389</td>
    <td align="right">      26.711</td>
    <td align="right">       0.000</td>
    <td align="right">    3413.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.600</td>
    <td align="right">       0.000</td>
    <td align="right">      50.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.731</td>
    <td align="right">      53.626</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.176</td>
    <td align="right">       0.000</td>
    <td align="right">     495.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       9.677</td>
    <td align="right">       0.000</td>
    <td align="right">     423.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.540</td>
    <td align="right">       0.000</td>
    <td align="right">     414.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      19.893</td>
    <td align="right">       0.000</td>
    <td align="right">     280.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.047</td>
    <td align="right">      27.595</td>
    <td align="right">       0.000</td>
    <td align="right">     164.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.488</td>
    <td align="right">      40.292</td>
    <td align="right">       0.000</td>
    <td align="right">      75.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.203</td>
    <td align="right">      55.215</td>
    <td align="right">       0.000</td>
    <td align="right">      92.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      21.907</td>
    <td align="right">      50.374</td>
    <td align="right">       0.000</td>
    <td align="right">      67.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.163</td>
    <td align="right">      39.933</td>
    <td align="right">       0.000</td>
    <td align="right">      97.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.028</td>
    <td align="right">      24.646</td>
    <td align="right">       0.000</td>
    <td align="right">     246.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      17.912</td>
    <td align="right">       0.000</td>
    <td align="right">     384.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.525</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.239</td>
    <td align="right">      26.502</td>
    <td align="right">       0.000</td>
    <td align="right">    3237.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.176</td>
    <td align="right">       0.000</td>
    <td align="right">      67.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.203</td>
    <td align="right">      55.215</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 189366.9785</td>
    <td align="right">    287.0729</td>
    <td align="right">    375.9290</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right"> 246899.5150</td>
    <td align="right">  76550.2404</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 166420.4968</td>
    <td align="right">    255.2519</td>
    <td align="right">    340.0302</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0026</td>
    <td align="right"> 223338.6827</td>
    <td align="right">  67557.6978</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 170311.6589</td>
    <td align="right">    270.8180</td>
    <td align="right">    379.2332</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right"> 249139.7968</td>
    <td align="right">  70054.7371</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 146980.7172</td>
    <td align="right">    245.0271</td>
    <td align="right">    364.1042</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 239256.6944</td>
    <td align="right">  61538.8937</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 141753.5661</td>
    <td align="right">    245.8329</td>
    <td align="right">    382.1532</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 251159.2804</td>
    <td align="right">  60260.3155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 138079.8721</td>
    <td align="right">    247.3292</td>
    <td align="right">    397.8666</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right"> 261518.6623</td>
    <td align="right">  59450.6182</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 151448.5390</td>
    <td align="right">    273.9757</td>
    <td align="right">    445.1808</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0032</td>
    <td align="right"> 292628.6747</td>
    <td align="right">  65464.6629</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 149474.3887</td>
    <td align="right">    268.8547</td>
    <td align="right">    434.3319</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0032</td>
    <td align="right"> 285491.6186</td>
    <td align="right">  64463.1978</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 139160.9872</td>
    <td align="right">    244.7578</td>
    <td align="right">    386.3033</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 253900.8111</td>
    <td align="right">  59485.1992</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 146997.5400</td>
    <td align="right">    249.3596</td>
    <td align="right">    378.1616</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 248513.1468</td>
    <td align="right">  61957.3786</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 159454.9434</td>
    <td align="right">    257.0347</td>
    <td align="right">    366.3911</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 240720.3129</td>
    <td align="right">  65921.6898</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 183881.1636</td>
    <td align="right">    282.0819</td>
    <td align="right">    375.8663</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right"> 246876.7654</td>
    <td align="right">  74650.4903</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188333E+07</td>
    <td align="right">   3127.3964</td>
    <td align="right">   4625.5515</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0344</td>
    <td align="right">0.303944E+07</td>
    <td align="right"> 787355.1212</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 138079.8721</td>
    <td align="right">    244.7578</td>
    <td align="right">    340.0302</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0026</td>
    <td align="right"> 223338.6827</td>
    <td align="right">  59450.6182</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 189366.9785</td>
    <td align="right">    287.0729</td>
    <td align="right">    445.1808</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0032</td>
    <td align="right"> 292628.6747</td>
    <td align="right">  76550.2404</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.004</td>
    <td align="right">       0.781</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.708</td>
    <td align="right">       1.004</td>
    <td align="right">       0.769</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.008</td>
    <td align="right">       0.738</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.122</td>
    <td align="right">       0.730</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.790</td>
    <td align="right">       2.001</td>
    <td align="right">       0.711</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.922</td>
    <td align="right">       3.342</td>
    <td align="right">       0.689</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       3.531</td>
    <td align="right">       0.700</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       3.637</td>
    <td align="right">       0.686</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       2.296</td>
    <td align="right">       0.709</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.335</td>
    <td align="right">       0.730</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.041</td>
    <td align="right">       0.753</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.004</td>
    <td align="right">       0.774</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.750</td>
    <td align="right">       1.866</td>
    <td align="right">       0.731</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.004</td>
    <td align="right">       0.686</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       3.637</td>
    <td align="right">       0.781</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.890</td>
    <td align="right">       0.662</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.287</td>
    <td align="right">       0.890</td>
    <td align="right">       0.652</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.895</td>
    <td align="right">       0.626</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       0.923</td>
    <td align="right">       0.618</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.374</td>
    <td align="right">       1.397</td>
    <td align="right">       0.603</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.516</td>
    <td align="right">       2.283</td>
    <td align="right">       0.584</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       2.570</td>
    <td align="right">       0.593</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       2.695</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       1.579</td>
    <td align="right">       0.601</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       1.022</td>
    <td align="right">       0.619</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.900</td>
    <td align="right">       0.639</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.890</td>
    <td align="right">       0.657</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.331</td>
    <td align="right">       1.415</td>
    <td align="right">       0.620</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.890</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       2.695</td>
    <td align="right">       0.662</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.444</td>
    <td align="right">       0.724</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.553</td>
    <td align="right">       0.444</td>
    <td align="right">       0.713</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.446</td>
    <td align="right">       0.685</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.449</td>
    <td align="right">       0.675</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.654</td>
    <td align="right">       0.608</td>
    <td align="right">       0.657</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.818</td>
    <td align="right">       1.176</td>
    <td align="right">       0.638</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       1.444</td>
    <td align="right">       0.649</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       1.610</td>
    <td align="right">       0.636</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.730</td>
    <td align="right">       0.655</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.490</td>
    <td align="right">       0.675</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.447</td>
    <td align="right">       0.698</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.444</td>
    <td align="right">       0.718</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.604</td>
    <td align="right">       0.730</td>
    <td align="right">       0.677</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.444</td>
    <td align="right">       0.636</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       1.610</td>
    <td align="right">       0.724</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.319</td>
    <td align="right">       0.941</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.047</td>
    <td align="right">       0.319</td>
    <td align="right">       0.927</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.320</td>
    <td align="right">       0.889</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.320</td>
    <td align="right">       0.876</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.069</td>
    <td align="right">       0.322</td>
    <td align="right">       0.854</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.104</td>
    <td align="right">       0.324</td>
    <td align="right">       0.829</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.325</td>
    <td align="right">       0.842</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.325</td>
    <td align="right">       0.825</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.323</td>
    <td align="right">       0.851</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.322</td>
    <td align="right">       0.877</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.321</td>
    <td align="right">       0.906</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.319</td>
    <td align="right">       0.933</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.058</td>
    <td align="right">       0.322</td>
    <td align="right">       0.879</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.319</td>
    <td align="right">       0.825</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.325</td>
    <td align="right">       0.941</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.889</td>
    <td align="right">       0.621</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.232</td>
    <td align="right">       0.888</td>
    <td align="right">       0.611</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.892</td>
    <td align="right">       0.587</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.893</td>
    <td align="right">       0.578</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.510</td>
    <td align="right">       0.942</td>
    <td align="right">       0.562</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.960</td>
    <td align="right">       1.112</td>
    <td align="right">       0.545</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       1.134</td>
    <td align="right">       0.554</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       1.267</td>
    <td align="right">       0.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.976</td>
    <td align="right">       0.560</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.906</td>
    <td align="right">       0.578</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.893</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.889</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.372</td>
    <td align="right">       0.974</td>
    <td align="right">       0.579</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.888</td>
    <td align="right">       0.543</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       1.267</td>
    <td align="right">       0.621</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.889</td>
    <td align="right">       0.467</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.733</td>
    <td align="right">       0.888</td>
    <td align="right">       0.460</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.892</td>
    <td align="right">       0.441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.892</td>
    <td align="right">       0.435</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.642</td>
    <td align="right">       0.907</td>
    <td align="right">       0.423</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.111</td>
    <td align="right">       0.929</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       1.012</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       1.050</td>
    <td align="right">       0.408</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.933</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.898</td>
    <td align="right">       0.435</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.893</td>
    <td align="right">       0.450</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.889</td>
    <td align="right">       0.463</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.191</td>
    <td align="right">       0.923</td>
    <td align="right">       0.436</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.888</td>
    <td align="right">       0.408</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       1.050</td>
    <td align="right">       0.467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.507345E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.268090E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.575145E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   84462.140</td>
    <td align="right">       0.000</td>
    <td align="right">0.209058E+11</td>
    <td align="right">0.181030E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100468E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   48552.324</td>
    <td align="right">       0.000</td>
    <td align="right">0.134919E+11</td>
    <td align="right">0.354140E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.634432E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2365025.739</td>
    <td align="right">       0.000</td>
    <td align="right">0.548733E+10</td>
    <td align="right">0.426162E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.292753E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7071319.926</td>
    <td align="right">       0.000</td>
    <td align="right">0.186402E+10</td>
    <td align="right">0.947321E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.999335E+09</td>
    <td align="right">0.304548E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.103997E+08</td>
    <td align="right">  141196.197</td>
    <td align="right">0.304372E+09</td>
    <td align="right">0.111703E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578481E+09</td>
    <td align="right">0.247393E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8805678.342</td>
    <td align="right">  193880.734</td>
    <td align="right">0.100677E+09</td>
    <td align="right">0.869103E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107159E+10</td>
    <td align="right">0.137572E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.103358E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.224960E+09</td>
    <td align="right">0.998893E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203320E+10</td>
    <td align="right">0.132447E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7815132.659</td>
    <td align="right">       0.000</td>
    <td align="right">0.100690E+10</td>
    <td align="right">0.990063E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487261E+10</td>
    <td align="right"> 2556881.644</td>
    <td align="right">       0.000</td>
    <td align="right"> 3789794.578</td>
    <td align="right">       0.000</td>
    <td align="right">0.373350E+10</td>
    <td align="right">0.604909E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.711354E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1107757.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.113979E+11</td>
    <td align="right">0.205473E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.686156E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.228267E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.536739E+11</td>
    <td align="right">0.428921E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.518232E+08</td>
    <td align="right">  335076.931</td>
    <td align="right">0.108153E+12</td>
    <td align="right">0.621247E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.578481E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.100677E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100468E+11</td>
    <td align="right">0.247393E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.103997E+08</td>
    <td align="right">  193880.734</td>
    <td align="right">0.268090E+11</td>
    <td align="right">0.111703E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.617573E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.239869E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.656443E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.186814E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104261E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.118012E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.832575E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  293482.064</td>
    <td align="right">       0.000</td>
    <td align="right">0.484727E+10</td>
    <td align="right">0.673787E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.480881E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2492500.163</td>
    <td align="right">       0.000</td>
    <td align="right">0.167017E+10</td>
    <td align="right">0.367470E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134229E+10</td>
    <td align="right">0.371294E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4951674.085</td>
    <td align="right"> 8929574.087</td>
    <td align="right">0.320085E+09</td>
    <td align="right">0.555080E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.723585E+09</td>
    <td align="right">0.229552E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4867925.152</td>
    <td align="right">0.588032E+08</td>
    <td align="right">0.939214E+08</td>
    <td align="right">0.438507E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135965E+10</td>
    <td align="right">0.130963E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5689990.591</td>
    <td align="right">0.366234E+08</td>
    <td align="right">0.223344E+09</td>
    <td align="right">0.491464E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364222E+10</td>
    <td align="right">0.153846E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2701330.913</td>
    <td align="right">  796339.974</td>
    <td align="right">0.973183E+09</td>
    <td align="right">0.355225E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.724097E+10</td>
    <td align="right"> 7968426.188</td>
    <td align="right">       0.000</td>
    <td align="right">  625681.365</td>
    <td align="right">       0.000</td>
    <td align="right">0.333665E+10</td>
    <td align="right">0.115465E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.834257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   26019.833</td>
    <td align="right">       0.000</td>
    <td align="right">0.997481E+10</td>
    <td align="right">0.186238E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783482E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.201079E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.667869E+11</td>
    <td align="right">0.413827E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.216486E+08</td>
    <td align="right">0.105152E+09</td>
    <td align="right">0.960168E+11</td>
    <td align="right">0.240921E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.723585E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.939214E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104261E+11</td>
    <td align="right">0.229552E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5689990.591</td>
    <td align="right">0.588032E+08</td>
    <td align="right">0.239869E+11</td>
    <td align="right">0.555080E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282459E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.324612E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258517E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.271595E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290511E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.248138E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.735902E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.161077E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389932E+10</td>
    <td align="right">  133528.831</td>
    <td align="right">       0.000</td>
    <td align="right">    2928.597</td>
    <td align="right">       0.000</td>
    <td align="right">0.791076E+10</td>
    <td align="right">0.176458E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.705917E+10</td>
    <td align="right">0.412592E+09</td>
    <td align="right"> 2001694.268</td>
    <td align="right">   26766.816</td>
    <td align="right">0.172482E+09</td>
    <td align="right">0.136319E+10</td>
    <td align="right">0.343037E+09</td>
    <td align="right">   16892.086</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.690084E+10</td>
    <td align="right">0.304759E+10</td>
    <td align="right">  387922.966</td>
    <td align="right">  104384.177</td>
    <td align="right">0.188734E+09</td>
    <td align="right">0.518795E+09</td>
    <td align="right">0.146520E+10</td>
    <td align="right">    4405.265</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.740355E+10</td>
    <td align="right">0.167181E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  152715.661</td>
    <td align="right">0.140808E+09</td>
    <td align="right">0.140624E+10</td>
    <td align="right">0.121181E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.458633E+10</td>
    <td align="right">0.310651E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.636340E+08</td>
    <td align="right">0.586373E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115500E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8285925.389</td>
    <td align="right">0.135406E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323909E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.213578E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.373349E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.302348E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332689E+11</td>
    <td align="right">0.516319E+10</td>
    <td align="right"> 2389617.234</td>
    <td align="right">  286795.251</td>
    <td align="right">0.573945E+09</td>
    <td align="right">0.182738E+12</td>
    <td align="right">0.303769E+10</td>
    <td align="right">   21297.351</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.258517E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.518795E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.740355E+10</td>
    <td align="right">0.304759E+10</td>
    <td align="right"> 2001694.268</td>
    <td align="right">  152715.661</td>
    <td align="right">0.188734E+09</td>
    <td align="right">0.324612E+11</td>
    <td align="right">0.146520E+10</td>
    <td align="right">   16892.086</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.332590E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.278356E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  416554.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.254001E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.563858E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.163286E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314456E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16262.605</td>
    <td align="right">       0.000</td>
    <td align="right">0.778429E+09</td>
    <td align="right"> 6111509.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396685E+09</td>
    <td align="right">0.361827E+08</td>
    <td align="right">  267440.179</td>
    <td align="right">   58123.912</td>
    <td align="right"> 6986274.864</td>
    <td align="right">0.138024E+09</td>
    <td align="right">0.162359E+08</td>
    <td align="right">    3181.826</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210795E+09</td>
    <td align="right">0.270804E+09</td>
    <td align="right">  265278.629</td>
    <td align="right">   67282.726</td>
    <td align="right"> 9798081.165</td>
    <td align="right">0.536410E+08</td>
    <td align="right">0.244476E+08</td>
    <td align="right">    2275.099</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306762E+09</td>
    <td align="right">0.140099E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   74762.046</td>
    <td align="right"> 6515420.606</td>
    <td align="right">0.145523E+09</td>
    <td align="right">0.185116E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303258E+09</td>
    <td align="right"> 7054511.037</td>
    <td align="right">       0.000</td>
    <td align="right">   10525.446</td>
    <td align="right"> 5161671.702</td>
    <td align="right">0.590678E+09</td>
    <td align="right"> 4924325.626</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.876771E+08</td>
    <td align="right">  298528.951</td>
    <td align="right">       0.000</td>
    <td align="right">     135.582</td>
    <td align="right">  250633.222</td>
    <td align="right">0.137115E+10</td>
    <td align="right">   41060.562</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 1018519.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.218020E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.309836E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167745E+10</td>
    <td align="right">0.454439E+09</td>
    <td align="right">  532718.808</td>
    <td align="right">  227092.318</td>
    <td align="right">0.287121E+08</td>
    <td align="right">0.186383E+11</td>
    <td align="right">0.702720E+08</td>
    <td align="right">    5456.925</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.536410E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396685E+09</td>
    <td align="right">0.270804E+09</td>
    <td align="right">  267440.179</td>
    <td align="right">   74762.046</td>
    <td align="right"> 9798081.165</td>
    <td align="right">0.332590E+10</td>
    <td align="right">0.244476E+08</td>
    <td align="right">    3181.826</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.518108E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.746093E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402490E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.624475E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359873E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.570121E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303907E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.373780E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154927E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  518542.906</td>
    <td align="right">       0.000</td>
    <td align="right">   92835.963</td>
    <td align="right">0.209697E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   12247.299</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288674E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.121591E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.124981E+10</td>
    <td align="right">0.592699E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  518174.578</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278723E+10</td>
    <td align="right">0.208478E+10</td>
    <td align="right">0.348010E+09</td>
    <td align="right">     109.113</td>
    <td align="right">0.453173E+10</td>
    <td align="right">0.155691E+10</td>
    <td align="right"> 2299122.499</td>
    <td align="right"> 1349999.578</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255500E+10</td>
    <td align="right">0.545207E+09</td>
    <td align="right">0.170452E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.308828E+10</td>
    <td align="right">0.516036E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  682727.177</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107791E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.655691E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.516820E+09</td>
    <td align="right">0.156367E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  251038.889</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440881E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  313321.292</td>
    <td align="right">       0.000</td>
    <td align="right">0.428199E+08</td>
    <td align="right">0.314528E+11</td>
    <td align="right">       0.000</td>
    <td align="right">    1797.687</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.411674E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.483933E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.504207E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.694646E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137973E+11</td>
    <td align="right">0.262999E+10</td>
    <td align="right">0.706454E+09</td>
    <td align="right">     109.113</td>
    <td align="right">0.942955E+10</td>
    <td align="right">0.430008E+12</td>
    <td align="right"> 2299122.499</td>
    <td align="right"> 2815985.208</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.303907E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.155691E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288674E+10</td>
    <td align="right">0.208478E+10</td>
    <td align="right">0.348010E+09</td>
    <td align="right">     109.113</td>
    <td align="right">0.453173E+10</td>
    <td align="right">0.746093E+11</td>
    <td align="right"> 2299122.499</td>
    <td align="right"> 1349999.578</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143903E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.262525E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143269E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.219762E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144539E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.198876E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108774E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127279E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.870096E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.402848E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.762224E+08</td>
    <td align="right">0.713796E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  382499.415</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140031E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.140258E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.374533E+10</td>
    <td align="right">0.220087E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6489405.516</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303438E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.298626E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.189265E+11</td>
    <td align="right">0.693517E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.127230E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267825E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.207683E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.101536E+11</td>
    <td align="right">0.179125E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7533518.363</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115247E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.733346E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.143143E+10</td>
    <td align="right">0.513840E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3561820.718</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917171E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.279116E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.164923E+09</td>
    <td align="right">0.105236E+12</td>
    <td align="right">       0.000</td>
    <td align="right">   58643.668</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127639E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.166886E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155913E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.243817E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182930E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.726722E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.344980E+11</td>
    <td align="right">0.149400E+13</td>
    <td align="right">       0.000</td>
    <td align="right">0.307489E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.870096E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.693517E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303438E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.298626E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.189265E+11</td>
    <td align="right">0.262525E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.127230E+08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248458E+11</td>
    <td align="right">0.186736E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206225E+11</td>
    <td align="right">0.168804E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166580E+11</td>
    <td align="right">0.312905E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.927506E+10</td>
    <td align="right">0.378565E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525006E+10</td>
    <td align="right">0.208726E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299092E+10</td>
    <td align="right">0.133608E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280682E+10</td>
    <td align="right">0.368692E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298555E+10</td>
    <td align="right">0.240770E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.401849E+10</td>
    <td align="right">0.385397E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.755730E+10</td>
    <td align="right">0.729773E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142699E+11</td>
    <td align="right">0.305020E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.227177E+11</td>
    <td align="right">0.198907E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133998E+12</td>
    <td align="right">0.825289E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.280682E+10</td>
    <td align="right">0.168804E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248458E+11</td>
    <td align="right">0.368692E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147216E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122924E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101667E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.594958E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372791E+11</td>
    <td align="right">0.168603E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247094E+11</td>
    <td align="right">0.429435E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.239494E+11</td>
    <td align="right">0.152540E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248777E+11</td>
    <td align="right">0.857118E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300365E+11</td>
    <td align="right">0.402700E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.498623E+11</td>
    <td align="right">0.132411E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.868054E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134822E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.843645E+12</td>
    <td align="right">0.288233E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239494E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147216E+12</td>
    <td align="right">0.152540E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.482178E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390795E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279428E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132010E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.742895E+10</td>
    <td align="right">0.398699E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.503077E+10</td>
    <td align="right">0.459857E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.477074E+10</td>
    <td align="right">0.135562E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.497438E+10</td>
    <td align="right">0.896739E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.603456E+10</td>
    <td align="right">0.112546E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103002E+11</td>
    <td align="right">0.231273E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234870E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.428227E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233290E+12</td>
    <td align="right">0.288776E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477074E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.482178E+11</td>
    <td align="right">0.135562E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.627312E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.528471E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472449E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318092E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209522E+12</td>
    <td align="right">0.175147E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105923E+12</td>
    <td align="right">0.144269E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.776911E+11</td>
    <td align="right">0.143367E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.971334E+11</td>
    <td align="right">0.695700E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160844E+12</td>
    <td align="right">0.114377E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.273957E+12</td>
    <td align="right">0.463715E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.410578E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.585340E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.386731E+13</td>
    <td align="right">0.229147E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.776911E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.627312E+12</td>
    <td align="right">0.143367E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194166E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162214E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139565E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.884233E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.557312E+11</td>
    <td align="right">0.344103E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.301100E+11</td>
    <td align="right">0.188309E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.263048E+11</td>
    <td align="right">0.967329E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301936E+11</td>
    <td align="right">0.489720E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.451874E+11</td>
    <td align="right">0.124071E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760507E+11</td>
    <td align="right">0.434754E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121442E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179547E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114893E+13</td>
    <td align="right">0.166555E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263048E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194166E+12</td>
    <td align="right">0.967329E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526936E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428112E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311476E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148191E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812586E+10</td>
    <td align="right">0.643643E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531314E+10</td>
    <td align="right">0.557551E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509636E+10</td>
    <td align="right">0.151782E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531338E+10</td>
    <td align="right">0.102724E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.640103E+10</td>
    <td align="right">0.159956E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113756E+11</td>
    <td align="right">0.292044E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263811E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471162E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256594E+12</td>
    <td align="right">0.335613E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.509636E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526936E+11</td>
    <td align="right">0.151782E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154744E+12</td>
    <td align="right">0.120516E+13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139134E+12</td>
    <td align="right">0.996497E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152373E+12</td>
    <td align="right">0.817126E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139489E+12</td>
    <td align="right">0.466773E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129337E+12</td>
    <td align="right">0.249610E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119015E+12</td>
    <td align="right">0.785394E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139040E+12</td>
    <td align="right">0.312856E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130025E+12</td>
    <td align="right">0.626843E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118127E+12</td>
    <td align="right">0.174035E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135971E+12</td>
    <td align="right">0.376457E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143380E+12</td>
    <td align="right">0.692139E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154496E+12</td>
    <td align="right">0.110024E+13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165513E+13</td>
    <td align="right">0.625054E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118127E+12</td>
    <td align="right">0.312856E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154744E+12</td>
    <td align="right">0.120516E+13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.572912E+12</td>
    <td align="right">  363800.540</td>
    <td align="right">13-JAN-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155309.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.518241E+12</td>
    <td align="right">  368827.628</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160336.766</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578110E+12</td>
    <td align="right">  370145.625</td>
    <td align="right">30-MAR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161654.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555177E+12</td>
    <td align="right">  376830.294</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168339.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582796E+12</td>
    <td align="right">  387590.222</td>
    <td align="right">27-MAY-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">      86.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  179013.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606834E+12</td>
    <td align="right">  453157.347</td>
    <td align="right">14-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   45981.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237184.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.679023E+12</td>
    <td align="right">  489777.803</td>
    <td align="right">08-JUL-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   69107.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212179.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.662462E+12</td>
    <td align="right">  466909.905</td>
    <td align="right">12-AUG-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   51144.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  207274.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.589158E+12</td>
    <td align="right">  406459.646</td>
    <td align="right">08-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">    7982.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  228485.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.576656E+12</td>
    <td align="right">  384734.031</td>
    <td align="right">07-OCT-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">      78.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176164.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.558573E+12</td>
    <td align="right">  386348.523</td>
    <td align="right">09-NOV-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  177857.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.572859E+12</td>
    <td align="right">  367579.638</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159088.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705280E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.518241E+12</td>
    <td align="right">  363800.540</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155309.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.679023E+12</td>
    <td align="right">  489777.803</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   69107.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237184.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.572912E+12</td>
    <td align="right">  363800.540</td>
    <td align="right">13-JAN-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155309.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.518241E+12</td>
    <td align="right">  368827.628</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160336.766</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.578110E+12</td>
    <td align="right">  370145.625</td>
    <td align="right">30-MAR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161654.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555177E+12</td>
    <td align="right">  376830.294</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168339.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582796E+12</td>
    <td align="right">  387590.222</td>
    <td align="right">27-MAY-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">      86.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  179013.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606834E+12</td>
    <td align="right">  453157.347</td>
    <td align="right">14-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   45981.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237184.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.679023E+12</td>
    <td align="right">  489777.803</td>
    <td align="right">08-JUL-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   69107.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212179.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.662462E+12</td>
    <td align="right">  466909.905</td>
    <td align="right">12-AUG-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   51144.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  207274.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.589158E+12</td>
    <td align="right">  406459.646</td>
    <td align="right">08-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">    7982.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  228485.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.576656E+12</td>
    <td align="right">  384734.031</td>
    <td align="right">07-OCT-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">      78.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176164.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.558573E+12</td>
    <td align="right">  386348.523</td>
    <td align="right">09-NOV-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  177857.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.572859E+12</td>
    <td align="right">  367579.638</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159088.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705280E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.518241E+12</td>
    <td align="right">  363800.540</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155309.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.679023E+12</td>
    <td align="right">  489777.803</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   65216.303</td>
    <td align="right">       0.000</td>
    <td align="right">   69107.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237184.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      126.25</td>
    <td align="right">       13.95</td>
    <td align="right">        7.75</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.50</td>
    <td align="right">       14.06</td>
    <td align="right">        7.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       95.25</td>
    <td align="right">       14.66</td>
    <td align="right">        7.75</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.50</td>
    <td align="right">       15.69</td>
    <td align="right">        7.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.75</td>
    <td align="right">       16.90</td>
    <td align="right">        5.75</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.75</td>
    <td align="right">       20.65</td>
    <td align="right">        1.75</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       20.64</td>
    <td align="right">        0.50</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.75</td>
    <td align="right">       18.01</td>
    <td align="right">        3.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.00</td>
    <td align="right">       16.27</td>
    <td align="right">        7.25</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.50</td>
    <td align="right">       14.91</td>
    <td align="right">        7.50</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      117.75</td>
    <td align="right">       14.16</td>
    <td align="right">        7.75</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      645.00</td>
    <td align="right">       14.64</td>
    <td align="right">       64.00</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       13.95</td>
    <td align="right">        0.50</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      126.25</td>
    <td align="right">       20.69</td>
    <td align="right">        7.75</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.00</td>
    <td align="right">       14.25</td>
    <td align="right">        7.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       91.25</td>
    <td align="right">       14.30</td>
    <td align="right">        7.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       78.25</td>
    <td align="right">       14.89</td>
    <td align="right">        7.75</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       39.25</td>
    <td align="right">       15.90</td>
    <td align="right">        6.75</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.25</td>
    <td align="right">       16.95</td>
    <td align="right">        4.25</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.67</td>
    <td align="right">        1.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.25</td>
    <td align="right">       20.74</td>
    <td align="right">        0.25</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.25</td>
    <td align="right">       20.67</td>
    <td align="right">        0.25</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.25</td>
    <td align="right">       18.15</td>
    <td align="right">        1.75</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.00</td>
    <td align="right">       16.37</td>
    <td align="right">        5.75</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       66.75</td>
    <td align="right">       15.06</td>
    <td align="right">        6.50</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       96.75</td>
    <td align="right">       14.38</td>
    <td align="right">        7.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      523.25</td>
    <td align="right">       14.82</td>
    <td align="right">       56.75</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.25</td>
    <td align="right">       14.25</td>
    <td align="right">        0.25</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      107.00</td>
    <td align="right">       20.74</td>
    <td align="right">        7.75</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      133.50</td>
    <td align="right">       13.75</td>
    <td align="right">        7.75</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      121.75</td>
    <td align="right">       13.86</td>
    <td align="right">        7.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      113.75</td>
    <td align="right">       14.35</td>
    <td align="right">        7.75</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       81.00</td>
    <td align="right">       15.13</td>
    <td align="right">        7.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.75</td>
    <td align="right">       15.90</td>
    <td align="right">        7.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.50</td>
    <td align="right">       18.43</td>
    <td align="right">        3.25</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.50</td>
    <td align="right">       20.65</td>
    <td align="right">        1.50</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.25</td>
    <td align="right">       18.57</td>
    <td align="right">        2.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.25</td>
    <td align="right">       16.95</td>
    <td align="right">        6.75</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.25</td>
    <td align="right">       15.49</td>
    <td align="right">        7.75</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.25</td>
    <td align="right">       14.62</td>
    <td align="right">        7.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      130.75</td>
    <td align="right">       13.98</td>
    <td align="right">        8.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      826.50</td>
    <td align="right">       14.53</td>
    <td align="right">       74.25</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       13.75</td>
    <td align="right">        1.50</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      133.50</td>
    <td align="right">       20.65</td>
    <td align="right">        8.00</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      143.50</td>
    <td align="right">       13.34</td>
    <td align="right">        7.75</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      127.25</td>
    <td align="right">       13.43</td>
    <td align="right">        7.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      121.50</td>
    <td align="right">       14.00</td>
    <td align="right">        7.75</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       97.00</td>
    <td align="right">       14.88</td>
    <td align="right">        7.50</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.00</td>
    <td align="right">       15.66</td>
    <td align="right">        7.75</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.75</td>
    <td align="right">       18.92</td>
    <td align="right">        6.00</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.50</td>
    <td align="right">       20.69</td>
    <td align="right">        3.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.00</td>
    <td align="right">       18.53</td>
    <td align="right">        4.25</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.75</td>
    <td align="right">       16.30</td>
    <td align="right">        7.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       80.25</td>
    <td align="right">       15.19</td>
    <td align="right">        7.75</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.00</td>
    <td align="right">       14.32</td>
    <td align="right">        7.50</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.00</td>
    <td align="right">       13.61</td>
    <td align="right">        7.75</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      926.50</td>
    <td align="right">       14.27</td>
    <td align="right">       82.00</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.50</td>
    <td align="right">       13.34</td>
    <td align="right">        3.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      143.50</td>
    <td align="right">       20.69</td>
    <td align="right">        7.75</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.25</td>
    <td align="right">       13.97</td>
    <td align="right">        7.75</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      109.25</td>
    <td align="right">       14.03</td>
    <td align="right">        7.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      103.00</td>
    <td align="right">       14.53</td>
    <td align="right">        7.75</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.25</td>
    <td align="right">       15.29</td>
    <td align="right">        7.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.25</td>
    <td align="right">       15.96</td>
    <td align="right">        7.25</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.25</td>
    <td align="right">       18.61</td>
    <td align="right">        3.25</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.50</td>
    <td align="right">       20.66</td>
    <td align="right">        1.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.25</td>
    <td align="right">       18.99</td>
    <td align="right">        2.25</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       17.12</td>
    <td align="right">        6.50</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       54.75</td>
    <td align="right">       15.71</td>
    <td align="right">        7.75</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.50</td>
    <td align="right">       14.77</td>
    <td align="right">        7.50</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      118.75</td>
    <td align="right">       14.13</td>
    <td align="right">        8.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      757.00</td>
    <td align="right">       14.70</td>
    <td align="right">       74.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       13.97</td>
    <td align="right">        1.50</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      125.25</td>
    <td align="right">       20.66</td>
    <td align="right">        8.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.00</td>
    <td align="right">       14.14</td>
    <td align="right">        8.25</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.75</td>
    <td align="right">       14.18</td>
    <td align="right">        7.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      105.50</td>
    <td align="right">       14.54</td>
    <td align="right">        7.75</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.00</td>
    <td align="right">       15.15</td>
    <td align="right">        7.50</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.75</td>
    <td align="right">       15.63</td>
    <td align="right">        7.50</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.25</td>
    <td align="right">       17.12</td>
    <td align="right">        4.25</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       20.62</td>
    <td align="right">        1.00</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.50</td>
    <td align="right">       17.41</td>
    <td align="right">        2.25</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.50</td>
    <td align="right">       16.27</td>
    <td align="right">        6.00</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       77.25</td>
    <td align="right">       15.39</td>
    <td align="right">        7.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.75</td>
    <td align="right">       14.81</td>
    <td align="right">        7.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      115.50</td>
    <td align="right">       14.24</td>
    <td align="right">        8.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      830.75</td>
    <td align="right">       14.77</td>
    <td align="right">       74.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       14.14</td>
    <td align="right">        1.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      125.00</td>
    <td align="right">       20.62</td>
    <td align="right">        8.25</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.854276E+09</td>
    <td align="right">    16596.49</td>
    <td align="right">17-JAN-06:19</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.5</td>
    <td align="right">0.508516E+09</td>
    <td align="right">      566.02</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154770E+10</td>
    <td align="right">    16766.65</td>
    <td align="right">23-FEB-06:19</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.7</td>
    <td align="right">0.471296E+09</td>
    <td align="right">      726.86</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354033E+10</td>
    <td align="right">    16411.03</td>
    <td align="right">17-MAR-05:19</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.5</td>
    <td align="right">0.549124E+09</td>
    <td align="right">      666.39</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512918E+10</td>
    <td align="right">    17154.41</td>
    <td align="right">24-APR-05:19</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.2</td>
    <td align="right">0.587524E+09</td>
    <td align="right">      726.91</td>
    <td align="right">29-APR-15:15</td>
    <td align="right">        5.32</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.764992E+10</td>
    <td align="right">    13677.55</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">       12.43</td>
    <td align="right">0.666951E+09</td>
    <td align="right">      726.92</td>
    <td align="right">27-MAY-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119502E+11</td>
    <td align="right">    15409.83</td>
    <td align="right">14-JUN-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.75</td>
    <td align="right">0.682244E+09</td>
    <td align="right">      728.75</td>
    <td align="right">10-JUN-14:30</td>
    <td align="right">       20.05</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155094E+11</td>
    <td align="right">    18444.51</td>
    <td align="right">06-JUL-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.78</td>
    <td align="right">0.683729E+09</td>
    <td align="right">      729.39</td>
    <td align="right">29-JUL-10:15</td>
    <td align="right">       20.27</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138527E+11</td>
    <td align="right">    17257.94</td>
    <td align="right">12-AUG-15:00</td>
    <td align="right">       29.30</td>
    <td align="right">       22.57</td>
    <td align="right">0.708554E+09</td>
    <td align="right">      726.92</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">       23.47</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.829085E+10</td>
    <td align="right">    15616.71</td>
    <td align="right">26-SEP-05:19</td>
    <td align="right">        -2.5</td>
    <td align="right">        -3.1</td>
    <td align="right">0.655489E+09</td>
    <td align="right">      727.03</td>
    <td align="right">02-SEP-12:00</td>
    <td align="right">       19.80</td>
    <td align="right">       14.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586732E+10</td>
    <td align="right">    14646.98</td>
    <td align="right">25-OCT-05:19</td>
    <td align="right">        -0.5</td>
    <td align="right">        -2.3</td>
    <td align="right">0.621444E+09</td>
    <td align="right">      726.91</td>
    <td align="right">14-OCT-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.336272E+10</td>
    <td align="right">    16716.49</td>
    <td align="right">13-NOV-06:19</td>
    <td align="right">        -3.8</td>
    <td align="right">        -5.6</td>
    <td align="right">0.535041E+09</td>
    <td align="right">      726.92</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123929E+10</td>
    <td align="right">    14965.97</td>
    <td align="right">26-DEC-06:19</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">0.508499E+09</td>
    <td align="right">      553.25</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.787939E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.717841E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.854276E+09</td>
    <td align="right">    13677.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.6</td>
    <td align="right">0.471296E+09</td>
    <td align="right">      553.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155094E+11</td>
    <td align="right">    18444.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       22.57</td>
    <td align="right">0.708554E+09</td>
    <td align="right">      729.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.47</td>
    <td align="right">       17.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116946E+10</td>
    <td align="right">    23809.70</td>
    <td align="right">20-JAN-06:19</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.4</td>
    <td align="right">0.546444E+09</td>
    <td align="right">      591.85</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182503E+10</td>
    <td align="right">    21146.83</td>
    <td align="right">11-FEB-06:19</td>
    <td align="right">       -13.5</td>
    <td align="right">       -13.8</td>
    <td align="right">0.502728E+09</td>
    <td align="right">      711.16</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399773E+10</td>
    <td align="right">    23398.42</td>
    <td align="right">02-MAR-06:19</td>
    <td align="right">       -16.4</td>
    <td align="right">       -17.1</td>
    <td align="right">0.579570E+09</td>
    <td align="right">      655.36</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.454689E+10</td>
    <td align="right">    22827.91</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.0</td>
    <td align="right">0.601218E+09</td>
    <td align="right">      781.44</td>
    <td align="right">04-APR-14:30</td>
    <td align="right">       17.65</td>
    <td align="right">        9.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.472237E+10</td>
    <td align="right">    14924.37</td>
    <td align="right">08-MAY-05:17</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">0.691170E+09</td>
    <td align="right">      781.46</td>
    <td align="right">27-MAY-14:30</td>
    <td align="right">       21.10</td>
    <td align="right">       12.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.744058E+10</td>
    <td align="right">    14688.69</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">       26.80</td>
    <td align="right">       14.86</td>
    <td align="right">0.727162E+09</td>
    <td align="right">      781.48</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117264E+11</td>
    <td align="right">    17681.15</td>
    <td align="right">06-JUL-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.78</td>
    <td align="right">0.731220E+09</td>
    <td align="right">      781.74</td>
    <td align="right">22-JUL-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.988698E+10</td>
    <td align="right">    16406.12</td>
    <td align="right">12-AUG-15:00</td>
    <td align="right">       29.30</td>
    <td align="right">       22.57</td>
    <td align="right">0.754757E+09</td>
    <td align="right">      781.51</td>
    <td align="right">05-AUG-10:15</td>
    <td align="right">       23.35</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.487822E+10</td>
    <td align="right">    14339.24</td>
    <td align="right">19-SEP-05:17</td>
    <td align="right">        5.30</td>
    <td align="right">        5.01</td>
    <td align="right">0.682295E+09</td>
    <td align="right">      781.48</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.443845E+10</td>
    <td align="right">    14709.24</td>
    <td align="right">11-OCT-05:17</td>
    <td align="right">        4.20</td>
    <td align="right">        1.94</td>
    <td align="right">0.635912E+09</td>
    <td align="right">      781.47</td>
    <td align="right">07-OCT-12:15</td>
    <td align="right">       22.47</td>
    <td align="right">       14.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.332556E+10</td>
    <td align="right">    14317.69</td>
    <td align="right">07-NOV-06:17</td>
    <td align="right">        5.60</td>
    <td align="right">        5.14</td>
    <td align="right">0.557655E+09</td>
    <td align="right">      760.09</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167349E+10</td>
    <td align="right">    23611.20</td>
    <td align="right">15-DEC-06:19</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.4</td>
    <td align="right">0.546360E+09</td>
    <td align="right">      585.01</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.596312E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.755649E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116946E+10</td>
    <td align="right">    14317.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.4</td>
    <td align="right">       -17.1</td>
    <td align="right">0.502728E+09</td>
    <td align="right">      585.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117264E+11</td>
    <td align="right">    23809.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       22.57</td>
    <td align="right">0.754757E+09</td>
    <td align="right">      781.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.35</td>
    <td align="right">       19.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118562E+09</td>
    <td align="right">    27187.33</td>
    <td align="right">18-JAN-06:19</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.0</td>
    <td align="right">0.629937E+09</td>
    <td align="right">      666.60</td>
    <td align="right">09-JAN-15:00</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106607E+09</td>
    <td align="right">    28053.28</td>
    <td align="right">21-FEB-06:19</td>
    <td align="right">        1.70</td>
    <td align="right">        1.45</td>
    <td align="right">0.574205E+09</td>
    <td align="right">      666.60</td>
    <td align="right">04-FEB-12:15</td>
    <td align="right">       -20.8</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108697E+09</td>
    <td align="right">    28107.31</td>
    <td align="right">01-MAR-06:19</td>
    <td align="right">       -10.1</td>
    <td align="right">       -11.3</td>
    <td align="right">0.655029E+09</td>
    <td align="right">      666.60</td>
    <td align="right">21-MAR-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 62699886.61</td>
    <td align="right">    28476.53</td>
    <td align="right">05-APR-05:19</td>
    <td align="right">        0.75</td>
    <td align="right">        -1.3</td>
    <td align="right">0.625589E+09</td>
    <td align="right">      784.72</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 96038951.68</td>
    <td align="right">    30177.99</td>
    <td align="right">25-MAY-05:18</td>
    <td align="right">        8.45</td>
    <td align="right">        7.88</td>
    <td align="right">0.709417E+09</td>
    <td align="right">      900.92</td>
    <td align="right">27-MAY-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.544289E+09</td>
    <td align="right">    30626.66</td>
    <td align="right">06-JUN-05:18</td>
    <td align="right">        8.22</td>
    <td align="right">        7.20</td>
    <td align="right">0.805865E+09</td>
    <td align="right">      902.54</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280974E+10</td>
    <td align="right">    31001.93</td>
    <td align="right">27-JUL-05:18</td>
    <td align="right">        6.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.835346E+09</td>
    <td align="right">      900.96</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">       18.58</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133626E+10</td>
    <td align="right">    30672.16</td>
    <td align="right">22-AUG-05:18</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">0.841208E+09</td>
    <td align="right">      902.57</td>
    <td align="right">03-AUG-14:15</td>
    <td align="right">       22.78</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120797E+09</td>
    <td align="right">    30061.30</td>
    <td align="right">15-SEP-05:18</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.700044E+09</td>
    <td align="right">      901.18</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80129565.82</td>
    <td align="right">    28123.44</td>
    <td align="right">20-OCT-05:19</td>
    <td align="right">        2.35</td>
    <td align="right">        -0.6</td>
    <td align="right">0.648331E+09</td>
    <td align="right">      900.89</td>
    <td align="right">07-OCT-15:15</td>
    <td align="right">       25.18</td>
    <td align="right">       15.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120805E+09</td>
    <td align="right">    28465.19</td>
    <td align="right">16-NOV-06:19</td>
    <td align="right">        1.10</td>
    <td align="right">        0.17</td>
    <td align="right">0.607810E+09</td>
    <td align="right">      683.05</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159159E+09</td>
    <td align="right">    26025.85</td>
    <td align="right">01-DEC-06:19</td>
    <td align="right">        -6.0</td>
    <td align="right">        -6.6</td>
    <td align="right">0.629937E+09</td>
    <td align="right">      666.60</td>
    <td align="right">30-DEC-12:15</td>
    <td align="right">       -22.5</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566379E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.826272E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62699886.61</td>
    <td align="right">    26025.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.1</td>
    <td align="right">       -11.3</td>
    <td align="right">0.574205E+09</td>
    <td align="right">      666.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.5</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280974E+10</td>
    <td align="right">    31001.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.841208E+09</td>
    <td align="right">      902.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.18</td>
    <td align="right">       17.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5122554.88</td>
    <td align="right">     2348.08</td>
    <td align="right">11-JAN-03:32</td>
    <td align="right">        -1.9</td>
    <td align="right">        -2.2</td>
    <td align="right">0.134989E+09</td>
    <td align="right">      142.84</td>
    <td align="right">14-JAN-15:45</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4154418.48</td>
    <td align="right">     2210.01</td>
    <td align="right">16-FEB-23:47</td>
    <td align="right">        -6.6</td>
    <td align="right">        -7.2</td>
    <td align="right">0.123051E+09</td>
    <td align="right">      142.85</td>
    <td align="right">04-FEB-11:00</td>
    <td align="right">       -21.1</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12703785.43</td>
    <td align="right">     3723.44</td>
    <td align="right">29-MAR-05:19</td>
    <td align="right">        2.20</td>
    <td align="right">        0.04</td>
    <td align="right">0.140361E+09</td>
    <td align="right">      142.84</td>
    <td align="right">04-MAR-11:15</td>
    <td align="right">        -7.1</td>
    <td align="right">        -9.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6771939.25</td>
    <td align="right">     4129.03</td>
    <td align="right">12-APR-05:19</td>
    <td align="right">        1.10</td>
    <td align="right">        -1.0</td>
    <td align="right">0.134055E+09</td>
    <td align="right">      165.57</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25081636.43</td>
    <td align="right">     5365.74</td>
    <td align="right">24-MAY-05:18</td>
    <td align="right">        7.62</td>
    <td align="right">        6.75</td>
    <td align="right">0.152080E+09</td>
    <td align="right">      193.05</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247259E+09</td>
    <td align="right">     4752.72</td>
    <td align="right">02-JUN-05:18</td>
    <td align="right">        9.18</td>
    <td align="right">        6.63</td>
    <td align="right">0.172749E+09</td>
    <td align="right">      193.86</td>
    <td align="right">16-JUN-14:30</td>
    <td align="right">       13.15</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.932325E+09</td>
    <td align="right">     4970.52</td>
    <td align="right">27-JUL-05:18</td>
    <td align="right">        6.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.178426E+09</td>
    <td align="right">      193.05</td>
    <td align="right">26-JUL-14:15</td>
    <td align="right">       18.45</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507263E+09</td>
    <td align="right">     5119.95</td>
    <td align="right">22-AUG-05:18</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">0.179783E+09</td>
    <td align="right">      193.52</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">       15.60</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 35624900.31</td>
    <td align="right">     5002.72</td>
    <td align="right">15-SEP-05:18</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.149818E+09</td>
    <td align="right">      194.63</td>
    <td align="right">02-SEP-15:30</td>
    <td align="right">       20.40</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  8359681.93</td>
    <td align="right">     4217.69</td>
    <td align="right">12-OCT-05:19</td>
    <td align="right">        -0.5</td>
    <td align="right">        -2.3</td>
    <td align="right">0.138712E+09</td>
    <td align="right">      193.05</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6812980.81</td>
    <td align="right">     3833.04</td>
    <td align="right">16-NOV-06:19</td>
    <td align="right">        1.10</td>
    <td align="right">        0.17</td>
    <td align="right">0.130185E+09</td>
    <td align="right">      145.26</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5493379.80</td>
    <td align="right">     2228.95</td>
    <td align="right">22-DEC-23:47</td>
    <td align="right">        -6.1</td>
    <td align="right">        -6.5</td>
    <td align="right">0.134994E+09</td>
    <td align="right">      142.85</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179697E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.176920E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4154418.48</td>
    <td align="right">     2210.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.6</td>
    <td align="right">        -7.2</td>
    <td align="right">0.123051E+09</td>
    <td align="right">      142.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.1</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.932325E+09</td>
    <td align="right">     5365.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.18</td>
    <td align="right">        7.98</td>
    <td align="right">0.179783E+09</td>
    <td align="right">      194.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       15.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239634E+09</td>
    <td align="right">    42970.90</td>
    <td align="right">18-JAN-06:19</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.0</td>
    <td align="right">0.172977E+10</td>
    <td align="right">     1830.46</td>
    <td align="right">09-JAN-15:00</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185566E+09</td>
    <td align="right">    40091.24</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        -8.6</td>
    <td align="right">        -9.1</td>
    <td align="right">0.157675E+10</td>
    <td align="right">     1830.47</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134087E+09</td>
    <td align="right">    40336.58</td>
    <td align="right">20-MAR-05:19</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.3</td>
    <td align="right">0.179851E+10</td>
    <td align="right">     1830.47</td>
    <td align="right">06-MAR-15:15</td>
    <td align="right">        -8.5</td>
    <td align="right">       -11.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81725804.35</td>
    <td align="right">    39545.79</td>
    <td align="right">12-APR-05:19</td>
    <td align="right">        1.10</td>
    <td align="right">        -1.0</td>
    <td align="right">0.170246E+10</td>
    <td align="right">     1905.93</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133749E+09</td>
    <td align="right">    40105.92</td>
    <td align="right">11-MAY-05:19</td>
    <td align="right">        0.70</td>
    <td align="right">        -1.2</td>
    <td align="right">0.181830E+10</td>
    <td align="right">     2473.44</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163100E+09</td>
    <td align="right">    37615.90</td>
    <td align="right">24-JUN-05:20</td>
    <td align="right">        6.67</td>
    <td align="right">        4.43</td>
    <td align="right">0.196481E+10</td>
    <td align="right">     2473.79</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362453E+09</td>
    <td align="right">    38805.67</td>
    <td align="right">27-JUL-05:18</td>
    <td align="right">        6.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.213474E+10</td>
    <td align="right">     2473.89</td>
    <td align="right">12-JUL-14:15</td>
    <td align="right">       25.43</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165691E+09</td>
    <td align="right">    37984.95</td>
    <td align="right">22-AUG-05:18</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">0.212644E+10</td>
    <td align="right">     2478.71</td>
    <td align="right">09-AUG-14:45</td>
    <td align="right">       23.03</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160775E+09</td>
    <td align="right">    36395.53</td>
    <td align="right">15-SEP-05:18</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.177828E+10</td>
    <td align="right">     2473.66</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130019E+09</td>
    <td align="right">    41300.59</td>
    <td align="right">19-OCT-05:19</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.4</td>
    <td align="right">0.174578E+10</td>
    <td align="right">     2473.66</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165564E+09</td>
    <td align="right">    43456.84</td>
    <td align="right">29-NOV-06:19</td>
    <td align="right">        -6.1</td>
    <td align="right">        -6.4</td>
    <td align="right">0.166702E+10</td>
    <td align="right">     1830.46</td>
    <td align="right">20-NOV-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208561E+09</td>
    <td align="right">    41154.12</td>
    <td align="right">08-DEC-06:19</td>
    <td align="right">        -7.1</td>
    <td align="right">        -7.5</td>
    <td align="right">0.172965E+10</td>
    <td align="right">     1830.47</td>
    <td align="right">09-DEC-15:30</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213092E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217725E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81725804.35</td>
    <td align="right">    36395.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.6</td>
    <td align="right">        -9.1</td>
    <td align="right">0.157675E+10</td>
    <td align="right">     1830.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362453E+09</td>
    <td align="right">    43456.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.213474E+10</td>
    <td align="right">     2478.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.563771E+09</td>
    <td align="right">    64943.05</td>
    <td align="right">17-JAN-06:19</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.5</td>
    <td align="right">0.565336E+10</td>
    <td align="right">     5982.51</td>
    <td align="right">07-JAN-16:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505203E+09</td>
    <td align="right">   119300.86</td>
    <td align="right">28-FEB-06:19</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
    <td align="right">0.515320E+10</td>
    <td align="right">     5982.50</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399126E+09</td>
    <td align="right">   116546.12</td>
    <td align="right">24-MAR-05:19</td>
    <td align="right">        0.45</td>
    <td align="right">        -0.6</td>
    <td align="right">0.587828E+10</td>
    <td align="right">     5982.51</td>
    <td align="right">06-MAR-15:30</td>
    <td align="right">        -8.6</td>
    <td align="right">       -11.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291776E+09</td>
    <td align="right">   115295.07</td>
    <td align="right">05-APR-05:19</td>
    <td align="right">        0.75</td>
    <td align="right">        -1.3</td>
    <td align="right">0.556088E+10</td>
    <td align="right">     5982.40</td>
    <td align="right">22-APR-15:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319725E+09</td>
    <td align="right">   119284.38</td>
    <td align="right">06-MAY-05:19</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.0</td>
    <td align="right">0.580705E+10</td>
    <td align="right">     7117.96</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475619E+09</td>
    <td align="right">   103379.53</td>
    <td align="right">10-JUN-05:20</td>
    <td align="right">        9.55</td>
    <td align="right">        8.35</td>
    <td align="right">0.607580E+10</td>
    <td align="right">     8084.90</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357536E+09</td>
    <td align="right">   113761.77</td>
    <td align="right">22-JUL-05:20</td>
    <td align="right">        7.75</td>
    <td align="right">        6.87</td>
    <td align="right">0.661946E+10</td>
    <td align="right">     8085.00</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.448392E+09</td>
    <td align="right">   111083.20</td>
    <td align="right">28-AUG-05:19</td>
    <td align="right">        2.95</td>
    <td align="right">        2.43</td>
    <td align="right">0.663488E+10</td>
    <td align="right">     8091.26</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505551E+09</td>
    <td align="right">   122065.60</td>
    <td align="right">26-SEP-05:19</td>
    <td align="right">        -2.5</td>
    <td align="right">        -3.1</td>
    <td align="right">0.570105E+10</td>
    <td align="right">     8056.15</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.388754E+09</td>
    <td align="right">   120377.01</td>
    <td align="right">19-OCT-05:19</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.4</td>
    <td align="right">0.568061E+10</td>
    <td align="right">     7839.38</td>
    <td align="right">07-OCT-15:30</td>
    <td align="right">       24.75</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.423124E+09</td>
    <td align="right">   115388.26</td>
    <td align="right">20-NOV-06:19</td>
    <td align="right">        1.25</td>
    <td align="right">        0.61</td>
    <td align="right">0.544873E+10</td>
    <td align="right">     5982.49</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.578217E+09</td>
    <td align="right">   119115.40</td>
    <td align="right">02-DEC-06:19</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.0</td>
    <td align="right">0.565335E+10</td>
    <td align="right">     5982.52</td>
    <td align="right">09-DEC-15:30</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525679E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.698667E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291776E+09</td>
    <td align="right">    64943.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.5</td>
    <td align="right">0.515320E+10</td>
    <td align="right">     5982.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578217E+09</td>
    <td align="right">   122065.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.55</td>
    <td align="right">        8.35</td>
    <td align="right">0.663488E+10</td>
    <td align="right">     8091.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216473E+11</td>
    <td align="right">    64488.77</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175566E+11</td>
    <td align="right">    64718.45</td>
    <td align="right">20-FEB-05:45</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110092E+11</td>
    <td align="right">    64287.91</td>
    <td align="right">10-MAR-05:00</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423901E+10</td>
    <td align="right">    64254.97</td>
    <td align="right">23-APR-04:00</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142263E+10</td>
    <td align="right">    63972.52</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274203E+09</td>
    <td align="right">    63439.52</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76029528.26</td>
    <td align="right">    30740.65</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154966E+09</td>
    <td align="right">    63073.51</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.739385E+09</td>
    <td align="right">    64009.27</td>
    <td align="right">10-SEP-05:15</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272956E+10</td>
    <td align="right">    63840.61</td>
    <td align="right">27-OCT-05:15</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943042E+10</td>
    <td align="right">    64586.05</td>
    <td align="right">23-NOV-05:30</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187599E+11</td>
    <td align="right">    64747.62</td>
    <td align="right">24-DEC-05:00</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 76029528.26</td>
    <td align="right">    30740.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216473E+11</td>
    <td align="right">    64747.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191801E+11</td>
    <td align="right">   104703.37</td>
    <td align="right">09-JAN-03:30</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156072E+11</td>
    <td align="right">   104853.87</td>
    <td align="right">02-FEB-04:15</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.975406E+10</td>
    <td align="right">   102113.43</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390516E+10</td>
    <td align="right">    92660.98</td>
    <td align="right">03-APR-05:15</td>
    <td align="right">       -14.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146237E+10</td>
    <td align="right">    84801.06</td>
    <td align="right">30-MAY-05:15</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.399974E+09</td>
    <td align="right">    80076.70</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.194144E+09</td>
    <td align="right">    36955.88</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.258459E+09</td>
    <td align="right">    82281.62</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.877310E+09</td>
    <td align="right">    86159.38</td>
    <td align="right">26-SEP-05:15</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264649E+10</td>
    <td align="right">    89028.86</td>
    <td align="right">17-OCT-05:15</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.823938E+10</td>
    <td align="right">    99596.52</td>
    <td align="right">26-NOV-05:45</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165178E+11</td>
    <td align="right">   104461.21</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.790423E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.194144E+09</td>
    <td align="right">    36955.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191801E+11</td>
    <td align="right">   104853.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113182E+12</td>
    <td align="right">   200447.39</td>
    <td align="right">09-JAN-05:45</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.943128E+11</td>
    <td align="right">   200284.14</td>
    <td align="right">02-FEB-01:15</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.755241E+11</td>
    <td align="right">   198131.96</td>
    <td align="right">03-MAR-03:30</td>
    <td align="right">       -26.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419198E+11</td>
    <td align="right">   189282.70</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249360E+11</td>
    <td align="right">   171949.67</td>
    <td align="right">02-MAY-05:15</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128124E+11</td>
    <td align="right">   167461.09</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.751085E+10</td>
    <td align="right">   156193.36</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101720E+11</td>
    <td align="right">   167080.50</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188020E+11</td>
    <td align="right">   168539.68</td>
    <td align="right">10-SEP-05:15</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.344589E+11</td>
    <td align="right">   173804.97</td>
    <td align="right">29-OCT-05:15</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.643431E+11</td>
    <td align="right">   194881.95</td>
    <td align="right">26-NOV-02:45</td>
    <td align="right">       -19.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103146E+12</td>
    <td align="right">   199907.81</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.601120E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.751085E+10</td>
    <td align="right">   156193.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113182E+12</td>
    <td align="right">   200447.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211878E+11</td>
    <td align="right">    34356.18</td>
    <td align="right">09-JAN-05:45</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175338E+11</td>
    <td align="right">    34279.30</td>
    <td align="right">02-FEB-03:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138424E+11</td>
    <td align="right">    33855.52</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737255E+10</td>
    <td align="right">    32556.49</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386499E+10</td>
    <td align="right">    29639.64</td>
    <td align="right">02-MAY-05:15</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150184E+10</td>
    <td align="right">    28278.23</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.807049E+09</td>
    <td align="right">    22733.13</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120142E+10</td>
    <td align="right">    28264.55</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274817E+10</td>
    <td align="right">    29534.70</td>
    <td align="right">26-SEP-05:15</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.588491E+10</td>
    <td align="right">    30220.16</td>
    <td align="right">29-OCT-05:15</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118454E+11</td>
    <td align="right">    33154.89</td>
    <td align="right">25-NOV-05:45</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193199E+11</td>
    <td align="right">    34247.02</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107110E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.807049E+09</td>
    <td align="right">    22733.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211878E+11</td>
    <td align="right">    34356.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118764E+12</td>
    <td align="right">   234216.41</td>
    <td align="right">09-JAN-01:00</td>
    <td align="right">       -29.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.990302E+11</td>
    <td align="right">   233337.37</td>
    <td align="right">02-FEB-02:45</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.820010E+11</td>
    <td align="right">   231363.59</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.503380E+11</td>
    <td align="right">   221054.15</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.322422E+11</td>
    <td align="right">   196341.04</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177842E+11</td>
    <td align="right">   194524.30</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139801E+11</td>
    <td align="right">   180975.76</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165624E+11</td>
    <td align="right">   193525.90</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255461E+11</td>
    <td align="right">   195832.81</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434350E+11</td>
    <td align="right">   196039.13</td>
    <td align="right">27-OCT-05:15</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721148E+11</td>
    <td align="right">   227954.90</td>
    <td align="right">26-NOV-04:00</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109343E+12</td>
    <td align="right">   232298.21</td>
    <td align="right">31-DEC-02:45</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.681140E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139801E+11</td>
    <td align="right">   180975.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118764E+12</td>
    <td align="right">   234216.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361835E+12</td>
    <td align="right">   626681.08</td>
    <td align="right">09-JAN-02:45</td>
    <td align="right">       -29.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305478E+12</td>
    <td align="right">   626085.80</td>
    <td align="right">08-FEB-04:15</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270050E+12</td>
    <td align="right">   624824.69</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186044E+12</td>
    <td align="right">   611576.78</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131140E+12</td>
    <td align="right">   570265.29</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.740308E+11</td>
    <td align="right">   564316.55</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537765E+11</td>
    <td align="right">   541354.78</td>
    <td align="right">26-JUL-05:15</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.637937E+11</td>
    <td align="right">   560967.46</td>
    <td align="right">29-AUG-05:15</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.975899E+11</td>
    <td align="right">   568578.21</td>
    <td align="right">21-SEP-05:15</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162740E+12</td>
    <td align="right">   568419.31</td>
    <td align="right">27-OCT-05:15</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.238909E+12</td>
    <td align="right">   620641.36</td>
    <td align="right">26-NOV-05:45</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338381E+12</td>
    <td align="right">   625638.94</td>
    <td align="right">31-DEC-03:30</td>
    <td align="right">       -28.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228377E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.537765E+11</td>
    <td align="right">   541354.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361835E+12</td>
    <td align="right">   626681.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714692E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.163533E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.701624E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.159566E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679993E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.156894E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836383E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191775E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.768292E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.185412E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754244E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.180839E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730992E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.177963E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845076E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829624E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.804048E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988968E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216698E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212735E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206177E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253595E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243209E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238762E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231401E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284620E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.794875E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.780341E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.756284E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930220E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.343226E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.291344E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.255386E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171878E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166922E+10</td>
    <td align="right">0.714692E+10</td>
    <td align="right">0.163533E+11</td>
    <td align="right">   213504.92</td>
    <td align="right">0.121811E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164277E+10</td>
    <td align="right">0.701624E+10</td>
    <td align="right">0.159566E+11</td>
    <td align="right"> 60407670.42</td>
    <td align="right">0.718503E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">0.317562E+09</td>
    <td align="right">0.544477E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.187746E+09</td>
    <td align="right">0.688077E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">  1642712.83</td>
    <td align="right">0.988486E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">  1736348.52</td>
    <td align="right">0.147789E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157743E+10</td>
    <td align="right">0.679993E+10</td>
    <td align="right">0.156894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.218336E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317754E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195514E+11</td>
    <td align="right">0.836383E+11</td>
    <td align="right">0.191775E+12</td>
    <td align="right">0.569308E+09</td>
    <td align="right">0.216148E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.544477E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.317562E+09</td>
    <td align="right">0.343226E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.314447E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266743E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.233396E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155865E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179440E+10</td>
    <td align="right">0.768292E+10</td>
    <td align="right">0.176055E+11</td>
    <td align="right">   194512.54</td>
    <td align="right">0.109979E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.754244E+10</td>
    <td align="right">0.171784E+11</td>
    <td align="right"> 55123846.42</td>
    <td align="right">0.647806E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">0.289681E+09</td>
    <td align="right">0.486374E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.174120E+09</td>
    <td align="right">0.616310E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">  1497256.12</td>
    <td align="right">0.886085E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">  1582817.98</td>
    <td align="right">0.133461E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169574E+10</td>
    <td align="right">0.730992E+10</td>
    <td align="right">0.168908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.199096E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.290985E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210178E+11</td>
    <td align="right">0.899110E+11</td>
    <td align="right">0.206459E+12</td>
    <td align="right">0.522199E+09</td>
    <td align="right">0.196763E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.486374E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.289681E+09</td>
    <td align="right">0.314447E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.945083E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.799975E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.696543E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.449893E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206866E+10</td>
    <td align="right">0.845076E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">   587394.12</td>
    <td align="right">0.299508E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203589E+10</td>
    <td align="right">0.829624E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">0.189992E+09</td>
    <td align="right">0.168843E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">0.878355E+09</td>
    <td align="right">0.124229E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.566984E+09</td>
    <td align="right">0.159385E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">  4520745.52</td>
    <td align="right">0.233755E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">  4789796.43</td>
    <td align="right">0.375169E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195492E+10</td>
    <td align="right">0.804048E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.588534E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.874392E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242302E+11</td>
    <td align="right">0.988968E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.164523E+10</td>
    <td align="right">0.571531E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124229E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.878355E+09</td>
    <td align="right">0.945083E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.174480E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.147649E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.128559E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.829447E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443287E+09</td>
    <td align="right">0.216698E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">   108858.29</td>
    <td align="right">0.554381E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436264E+09</td>
    <td align="right">0.212735E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right"> 33235559.77</td>
    <td align="right">0.318236E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">0.162710E+09</td>
    <td align="right">0.235953E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.101044E+09</td>
    <td align="right">0.299238E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">   839290.53</td>
    <td align="right">0.432680E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">   889600.96</td>
    <td align="right">0.690868E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418912E+09</td>
    <td align="right">0.206177E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108565E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161421E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519220E+10</td>
    <td align="right">0.253595E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">0.298828E+09</td>
    <td align="right">0.105675E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235953E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.162710E+09</td>
    <td align="right">0.174480E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.929181E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.786770E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.684893E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.441436E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568033E+10</td>
    <td align="right">0.243209E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">   575423.83</td>
    <td align="right">0.286171E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559033E+10</td>
    <td align="right">0.238762E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">0.216779E+09</td>
    <td align="right">0.147077E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.888258E+09</td>
    <td align="right">0.105563E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.598817E+09</td>
    <td align="right">0.141834E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">  4740030.42</td>
    <td align="right">0.218529E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">  5782512.09</td>
    <td align="right">0.367025E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536799E+10</td>
    <td align="right">0.231401E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.578235E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.859515E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665334E+11</td>
    <td align="right">0.284620E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.171495E+10</td>
    <td align="right">0.554623E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105563E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.888258E+09</td>
    <td align="right">0.929181E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.228689E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.193570E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168273E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108010E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185649E+11</td>
    <td align="right">0.794875E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right"> 35485575.02</td>
    <td align="right">0.684494E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182708E+11</td>
    <td align="right">0.780341E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.960676E+09</td>
    <td align="right">0.326396E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.264235E+10</td>
    <td align="right">0.222421E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.178839E+10</td>
    <td align="right">0.317863E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right"> 41644729.01</td>
    <td align="right">0.521046E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right"> 26766772.64</td>
    <td align="right">0.892727E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175441E+11</td>
    <td align="right">0.756284E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.142085E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.211534E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217450E+12</td>
    <td align="right">0.930220E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.549532E+10</td>
    <td align="right">0.134866E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.222421E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.264235E+10</td>
    <td align="right">0.228689E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294520E+12</td>
    <td align="right">   280933.97</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267552E+12</td>
    <td align="right">   285022.15</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301967E+12</td>
    <td align="right">   286041.41</td>
    <td align="right">30-MAR-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292206E+12</td>
    <td align="right">   291272.11</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312993E+12</td>
    <td align="right">   295399.69</td>
    <td align="right">27-MAY-10:15</td>
    <td align="right">0.169801E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326064E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">14-JUN-10:15</td>
    <td align="right">0.165682E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.349080E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">03-JUL-10:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352378E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">05-AUG-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321488E+12</td>
    <td align="right">   304779.78</td>
    <td align="right">08-SEP-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306037E+12</td>
    <td align="right">   294480.90</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291193E+12</td>
    <td align="right">   298378.71</td>
    <td align="right">09-NOV-11:15</td>
    <td align="right">0.162908E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294099E+12</td>
    <td align="right">   284077.23</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370958E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199126E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267552E+12</td>
    <td align="right">   280933.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.352378E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.832230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154738E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">  5811490.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.689322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139129E+12</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">  5263657.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.674721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152363E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">  9733948.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.563226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139477E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 11840549.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129256E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.502612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128881E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.456322E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126893E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.446864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113043E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.597226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.479163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116450E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.225896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.545971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116818E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.132070E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.613664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117002E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.112512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.726486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135716E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.255073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122981E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.782676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143370E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">  9513735.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.853024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154490E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">  6196983.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151265E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.770996E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161148E+13</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.436538E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.446864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113043E+12</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">  5263657.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.853024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154738E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.225896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120516E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.230889E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.996497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.213638E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.817126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.238009E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.466773E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.223183E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.249610E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.221253E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.785394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.204753E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.312856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.200730E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.626843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.198219E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.174035E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.191351E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.376457E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202407E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.692139E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.204334E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110024E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.222510E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.625054E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.255128E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.312856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191351E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120516E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.238009E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   101872.64</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   101872.64</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-FEB-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   101872.64</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-APR-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-JUL-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   101872.64</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-AUG-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   101872.64</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-SEP-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   101872.64</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   101872.64</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   101872.64</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65216.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   107491.75</td>
    <td align="right">    50958.59</td>
    <td align="right">        0.00</td>
    <td align="right">   158450.33</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       25.71</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">       37.90</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       25.71</td>
    <td align="right">       12.19</td>
    <td align="right">        0.00</td>
    <td align="right">       37.90</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   107491.75</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   144214.60</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    50958.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5172.58</td>
    <td align="right">     4765.32</td>
    <td align="right">     5228.04</td>
    <td align="right">     5080.48</td>
    <td align="right">     5310.86</td>
    <td align="right">     5579.95</td>
    <td align="right">     6243.74</td>
    <td align="right">     6091.46</td>
    <td align="right">     5409.82</td>
    <td align="right">     5258.35</td>
    <td align="right">     5131.76</td>
    <td align="right">     5182.78</td>
    <td align="right">    64455.14</td>
    <td align="right">     6243.74</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     2404.72</td>
    <td align="right">     2437.95</td>
    <td align="right">     2446.66</td>
    <td align="right">     2490.85</td>
    <td align="right">     2561.97</td>
    <td align="right">     4196.24</td>
    <td align="right">     4535.34</td>
    <td align="right">     4323.59</td>
    <td align="right">     3763.82</td>
    <td align="right">     2543.09</td>
    <td align="right">     2553.76</td>
    <td align="right">     2429.70</td>
    <td align="right">    36687.69</td>
    <td align="right">     4535.34</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     7599.35</td>
    <td align="right">     7225.31</td>
    <td align="right">     7696.74</td>
    <td align="right">     7593.37</td>
    <td align="right">     7894.87</td>
    <td align="right">     9798.23</td>
    <td align="right">    10801.12</td>
    <td align="right">    10437.08</td>
    <td align="right">     9195.68</td>
    <td align="right">     7823.48</td>
    <td align="right">     7707.56</td>
    <td align="right">     7634.52</td>
    <td align="right">   101407.31</td>
    <td align="right">    10801.12</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     7599.35</td>
    <td align="right">     7225.31</td>
    <td align="right">     7696.74</td>
    <td align="right">     7593.37</td>
    <td align="right">     7894.87</td>
    <td align="right">     9798.23</td>
    <td align="right">    10801.12</td>
    <td align="right">    10437.08</td>
    <td align="right">     9195.68</td>
    <td align="right">     7823.48</td>
    <td align="right">     7707.56</td>
    <td align="right">     7634.52</td>
    <td align="right">   101407.31</td>
    <td align="right">    10801.12</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      455.96</td>
    <td align="right">      433.52</td>
    <td align="right">      461.80</td>
    <td align="right">      455.60</td>
    <td align="right">      473.69</td>
    <td align="right">      587.89</td>
    <td align="right">      648.07</td>
    <td align="right">      626.22</td>
    <td align="right">      551.74</td>
    <td align="right">      469.41</td>
    <td align="right">      462.45</td>
    <td align="right">      458.07</td>
    <td align="right">     6084.44</td>
    <td align="right">      648.07</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8055.31</td>
    <td align="right">     7658.82</td>
    <td align="right">     8158.55</td>
    <td align="right">     8048.97</td>
    <td align="right">     8368.57</td>
    <td align="right">    10386.12</td>
    <td align="right">    11449.19</td>
    <td align="right">    11063.31</td>
    <td align="right">     9747.42</td>
    <td align="right">     8292.89</td>
    <td align="right">     8170.01</td>
    <td align="right">     8092.60</td>
    <td align="right">   107491.75</td>
    <td align="right">    11449.19</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">     2404.72</td>
    <td align="right">     2437.95</td>
    <td align="right">     2446.66</td>
    <td align="right">     2490.85</td>
    <td align="right">     2561.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2543.09</td>
    <td align="right">     2553.76</td>
    <td align="right">     2429.70</td>
    <td align="right">    19868.71</td>
    <td align="right">     2561.97</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4196.24</td>
    <td align="right">     4535.34</td>
    <td align="right">     4323.59</td>
    <td align="right">     3763.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16818.98</td>
    <td align="right">     4535.34</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      455.96</td>
    <td align="right">      433.52</td>
    <td align="right">      461.80</td>
    <td align="right">      455.60</td>
    <td align="right">      473.69</td>
    <td align="right">      587.89</td>
    <td align="right">      648.07</td>
    <td align="right">      626.22</td>
    <td align="right">      551.74</td>
    <td align="right">      469.41</td>
    <td align="right">      462.45</td>
    <td align="right">      458.07</td>
    <td align="right">     6084.44</td>
    <td align="right">      648.07</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     5172.58</td>
    <td align="right">     4765.32</td>
    <td align="right">     5228.04</td>
    <td align="right">     5080.48</td>
    <td align="right">     5310.86</td>
    <td align="right">     5579.95</td>
    <td align="right">     6243.74</td>
    <td align="right">     6091.46</td>
    <td align="right">     5409.82</td>
    <td align="right">     5258.35</td>
    <td align="right">     5131.76</td>
    <td align="right">     5182.78</td>
    <td align="right">    64455.14</td>
    <td align="right">     6243.74</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     7599.35</td>
    <td align="right">     7225.31</td>
    <td align="right">     7696.74</td>
    <td align="right">     7593.37</td>
    <td align="right">     7894.87</td>
    <td align="right">     9798.23</td>
    <td align="right">    10801.12</td>
    <td align="right">    10437.08</td>
    <td align="right">     9195.68</td>
    <td align="right">     7823.48</td>
    <td align="right">     7707.56</td>
    <td align="right">     7634.52</td>
    <td align="right">   101407.31</td>
    <td align="right">    10801.12</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    10472.39</td>
    <td align="right">     9473.04</td>
    <td align="right">    10567.41</td>
    <td align="right">    10148.22</td>
    <td align="right">    10653.07</td>
    <td align="right">    12778.26</td>
    <td align="right">    14298.35</td>
    <td align="right">    13949.62</td>
    <td align="right">    12406.04</td>
    <td align="right">    10540.83</td>
    <td align="right">    10210.30</td>
    <td align="right">    10471.43</td>
    <td align="right">   135968.95</td>
    <td align="right">    14298.35</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    10479.27</td>
    <td align="right">     9479.92</td>
    <td align="right">    10574.29</td>
    <td align="right">    10155.10</td>
    <td align="right">    10659.95</td>
    <td align="right">    12785.14</td>
    <td align="right">    14305.23</td>
    <td align="right">    13956.50</td>
    <td align="right">    12412.92</td>
    <td align="right">    10547.71</td>
    <td align="right">    10217.18</td>
    <td align="right">    10478.31</td>
    <td align="right">   136051.51</td>
    <td align="right">    14305.23</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    10479.27</td>
    <td align="right">     9479.92</td>
    <td align="right">    10574.29</td>
    <td align="right">    10155.10</td>
    <td align="right">    10659.95</td>
    <td align="right">    12785.14</td>
    <td align="right">    14305.23</td>
    <td align="right">    13956.50</td>
    <td align="right">    12412.92</td>
    <td align="right">    10547.71</td>
    <td align="right">    10217.18</td>
    <td align="right">    10478.31</td>
    <td align="right">   136051.51</td>
    <td align="right">    14305.23</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      628.76</td>
    <td align="right">      568.80</td>
    <td align="right">      634.46</td>
    <td align="right">      609.31</td>
    <td align="right">      639.60</td>
    <td align="right">      767.11</td>
    <td align="right">      858.31</td>
    <td align="right">      837.39</td>
    <td align="right">      744.77</td>
    <td align="right">      632.86</td>
    <td align="right">      613.03</td>
    <td align="right">      628.70</td>
    <td align="right">     8163.09</td>
    <td align="right">      858.31</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    11108.03</td>
    <td align="right">    10048.72</td>
    <td align="right">    11208.75</td>
    <td align="right">    10764.40</td>
    <td align="right">    11299.55</td>
    <td align="right">    13552.24</td>
    <td align="right">    15163.54</td>
    <td align="right">    14793.89</td>
    <td align="right">    13157.69</td>
    <td align="right">    11180.58</td>
    <td align="right">    10830.21</td>
    <td align="right">    11107.00</td>
    <td align="right">   144214.60</td>
    <td align="right">    15163.54</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12778.26</td>
    <td align="right">    14298.35</td>
    <td align="right">    13949.62</td>
    <td align="right">    12406.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53432.25</td>
    <td align="right">    14298.35</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">    10472.39</td>
    <td align="right">     9473.04</td>
    <td align="right">    10567.41</td>
    <td align="right">    10148.22</td>
    <td align="right">    10653.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10540.83</td>
    <td align="right">    10210.30</td>
    <td align="right">    10471.43</td>
    <td align="right">    82536.69</td>
    <td align="right">    10653.07</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      628.76</td>
    <td align="right">      568.80</td>
    <td align="right">      634.46</td>
    <td align="right">      609.31</td>
    <td align="right">      639.60</td>
    <td align="right">      767.11</td>
    <td align="right">      858.31</td>
    <td align="right">      837.39</td>
    <td align="right">      744.77</td>
    <td align="right">      632.86</td>
    <td align="right">      613.03</td>
    <td align="right">      628.70</td>
    <td align="right">     8163.09</td>
    <td align="right">      858.31</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    10479.27</td>
    <td align="right">     9479.92</td>
    <td align="right">    10574.29</td>
    <td align="right">    10155.10</td>
    <td align="right">    10659.95</td>
    <td align="right">    12785.14</td>
    <td align="right">    14305.23</td>
    <td align="right">    13956.50</td>
    <td align="right">    12412.92</td>
    <td align="right">    10547.71</td>
    <td align="right">    10217.18</td>
    <td align="right">    10478.31</td>
    <td align="right">   136051.51</td>
    <td align="right">    14305.23</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   159154.88</td>
    <td align="right">   143967.23</td>
    <td align="right">   160598.99</td>
    <td align="right">   154228.21</td>
    <td align="right">   161900.78</td>
    <td align="right">   168578.58</td>
    <td align="right">   188632.53</td>
    <td align="right">   184031.89</td>
    <td align="right">   163668.01</td>
    <td align="right">   160195.05</td>
    <td align="right">   155171.68</td>
    <td align="right">   159140.21</td>
    <td align="right">  1959268.04</td>
    <td align="right">   188632.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      363.80</td>
    <td align="right">      368.83</td>
    <td align="right">      370.15</td>
    <td align="right">      376.83</td>
    <td align="right">      387.59</td>
    <td align="right">      453.16</td>
    <td align="right">      489.78</td>
    <td align="right">      466.91</td>
    <td align="right">      406.46</td>
    <td align="right">      384.73</td>
    <td align="right">      386.35</td>
    <td align="right">      367.58</td>
    <td align="right">     4822.16</td>
    <td align="right">      489.78</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:37:18</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     9538.40</td>
    <td align="right">     7975.93</td>
    <td align="right">     5987.15</td>
    <td align="right">     3491.46</td>
    <td align="right">     2165.60</td>
    <td align="right">      837.98</td>
    <td align="right">      404.99</td>
    <td align="right">      638.23</td>
    <td align="right">     1392.34</td>
    <td align="right">     2753.76</td>
    <td align="right">     4868.67</td>
    <td align="right">     8019.65</td>
    <td align="right">    48074.14</td>
    <td align="right">     9538.40</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     9538.40</td>
    <td align="right">     7975.93</td>
    <td align="right">     5987.15</td>
    <td align="right">     3491.46</td>
    <td align="right">     2165.60</td>
    <td align="right">      837.98</td>
    <td align="right">      404.99</td>
    <td align="right">      638.23</td>
    <td align="right">     1392.34</td>
    <td align="right">     2753.76</td>
    <td align="right">     4868.67</td>
    <td align="right">     8019.65</td>
    <td align="right">    48074.14</td>
    <td align="right">     9538.40</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     9538.40</td>
    <td align="right">     7975.93</td>
    <td align="right">     5987.15</td>
    <td align="right">     3491.46</td>
    <td align="right">     2165.60</td>
    <td align="right">      837.98</td>
    <td align="right">      404.99</td>
    <td align="right">      638.23</td>
    <td align="right">     1392.34</td>
    <td align="right">     2753.76</td>
    <td align="right">     4868.67</td>
    <td align="right">     8019.65</td>
    <td align="right">    48074.14</td>
    <td align="right">     9538.40</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      572.30</td>
    <td align="right">      478.56</td>
    <td align="right">      359.23</td>
    <td align="right">      209.49</td>
    <td align="right">      129.94</td>
    <td align="right">       50.28</td>
    <td align="right">       24.30</td>
    <td align="right">       38.29</td>
    <td align="right">       83.54</td>
    <td align="right">      165.23</td>
    <td align="right">      292.12</td>
    <td align="right">      481.18</td>
    <td align="right">     2884.45</td>
    <td align="right">      572.30</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    10110.70</td>
    <td align="right">     8454.48</td>
    <td align="right">     6346.37</td>
    <td align="right">     3700.95</td>
    <td align="right">     2295.53</td>
    <td align="right">      888.25</td>
    <td align="right">      429.29</td>
    <td align="right">      676.52</td>
    <td align="right">     1475.88</td>
    <td align="right">     2918.99</td>
    <td align="right">     5160.79</td>
    <td align="right">     8500.83</td>
    <td align="right">    50958.59</td>
    <td align="right">    10110.70</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     9538.40</td>
    <td align="right">     7975.93</td>
    <td align="right">     5987.15</td>
    <td align="right">     3491.46</td>
    <td align="right">     2165.60</td>
    <td align="right">      837.98</td>
    <td align="right">      404.99</td>
    <td align="right">      638.23</td>
    <td align="right">     1392.34</td>
    <td align="right">     2753.76</td>
    <td align="right">     4868.67</td>
    <td align="right">     8019.65</td>
    <td align="right">    48074.14</td>
    <td align="right">     9538.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      572.30</td>
    <td align="right">      478.56</td>
    <td align="right">      359.23</td>
    <td align="right">      209.49</td>
    <td align="right">      129.94</td>
    <td align="right">       50.28</td>
    <td align="right">       24.30</td>
    <td align="right">       38.29</td>
    <td align="right">       83.54</td>
    <td align="right">      165.23</td>
    <td align="right">      292.12</td>
    <td align="right">      481.18</td>
    <td align="right">     2884.45</td>
    <td align="right">      572.30</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     9538.40</td>
    <td align="right">     7975.93</td>
    <td align="right">     5987.15</td>
    <td align="right">     3491.46</td>
    <td align="right">     2165.60</td>
    <td align="right">      837.98</td>
    <td align="right">      404.99</td>
    <td align="right">      638.23</td>
    <td align="right">     1392.34</td>
    <td align="right">     2753.76</td>
    <td align="right">     4868.67</td>
    <td align="right">     8019.65</td>
    <td align="right">    48074.14</td>
    <td align="right">     9538.40</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1160.39</td>
    <td align="right">      960.95</td>
    <td align="right">      793.00</td>
    <td align="right">      460.01</td>
    <td align="right">      254.78</td>
    <td align="right">       92.09</td>
    <td align="right">       47.42</td>
    <td align="right">       77.55</td>
    <td align="right">      182.24</td>
    <td align="right">      374.66</td>
    <td align="right">      673.40</td>
    <td align="right">     1060.80</td>
    <td align="right">     6137.29</td>
    <td align="right">     1160.39</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1160.39</td>
    <td align="right">      960.95</td>
    <td align="right">      793.00</td>
    <td align="right">      460.01</td>
    <td align="right">      254.78</td>
    <td align="right">       92.09</td>
    <td align="right">       47.42</td>
    <td align="right">       77.55</td>
    <td align="right">      182.24</td>
    <td align="right">      374.66</td>
    <td align="right">      673.40</td>
    <td align="right">     1060.80</td>
    <td align="right">     6137.29</td>
    <td align="right">     1160.39</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1160.39</td>
    <td align="right">      960.95</td>
    <td align="right">      793.00</td>
    <td align="right">      460.01</td>
    <td align="right">      254.78</td>
    <td align="right">       92.09</td>
    <td align="right">       47.42</td>
    <td align="right">       77.55</td>
    <td align="right">      182.24</td>
    <td align="right">      374.66</td>
    <td align="right">      673.40</td>
    <td align="right">     1060.80</td>
    <td align="right">     6137.29</td>
    <td align="right">     1160.39</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1160.39</td>
    <td align="right">      960.95</td>
    <td align="right">      793.00</td>
    <td align="right">      460.01</td>
    <td align="right">      254.78</td>
    <td align="right">       92.09</td>
    <td align="right">       47.42</td>
    <td align="right">       77.55</td>
    <td align="right">      182.24</td>
    <td align="right">      374.66</td>
    <td align="right">      673.40</td>
    <td align="right">     1060.80</td>
    <td align="right">     6137.29</td>
    <td align="right">     1160.39</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1160.39</td>
    <td align="right">      960.95</td>
    <td align="right">      793.00</td>
    <td align="right">      460.01</td>
    <td align="right">      254.78</td>
    <td align="right">       92.09</td>
    <td align="right">       47.42</td>
    <td align="right">       77.55</td>
    <td align="right">      182.24</td>
    <td align="right">      374.66</td>
    <td align="right">      673.40</td>
    <td align="right">     1060.80</td>
    <td align="right">     6137.29</td>
    <td align="right">     1160.39</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1160.39</td>
    <td align="right">      960.95</td>
    <td align="right">      793.00</td>
    <td align="right">      460.01</td>
    <td align="right">      254.78</td>
    <td align="right">       92.09</td>
    <td align="right">       47.42</td>
    <td align="right">       77.55</td>
    <td align="right">      182.24</td>
    <td align="right">      374.66</td>
    <td align="right">      673.40</td>
    <td align="right">     1060.80</td>
    <td align="right">     6137.29</td>
    <td align="right">     1160.39</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        4.66</td>
    <td align="right">        4.48</td>
    <td align="right">        3.92</td>
    <td align="right">        3.05</td>
    <td align="right">        2.60</td>
    <td align="right">        2.04</td>
    <td align="right">        1.76</td>
    <td align="right">        1.98</td>
    <td align="right">        2.43</td>
    <td align="right">        3.26</td>
    <td align="right">        4.19</td>
    <td align="right">        4.96</td>
    <td align="right">       39.35</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
