<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Supermarket Reference Bldg Pre-1980 Constr. v1.3_5.0 BALTIMORE MD USA TMY2-93721 WMO#=724060
  2010-09-01
  19:14:24 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/1/2010 7:14 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Supermarket Reference Bldg Pre-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>BALTIMORE MD USA TMY2-93721 WMO#=724060</b></p>
<p>Simulation Timestamp: <b>2010-09-01
  19:14:24</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    10778.17</td>
    <td align="right">     2578.02</td>
    <td align="right">     2578.02</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    10778.17</td>
    <td align="right">     2578.02</td>
    <td align="right">     2578.02</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    30090.23</td>
    <td align="right">     7197.25</td>
    <td align="right">     7197.25</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    30090.23</td>
    <td align="right">     7197.25</td>
    <td align="right">     7197.25</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.576</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3179.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      214.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      257.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1125.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3478.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7375.39</td>
    <td align="right">     3402.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     3179.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      214.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      257.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1122.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1570.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">     1066.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      842.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      423.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      320.59</td>
    <td align="right">      766.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1020.06</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1764.11</td>
    <td align="right">      813.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      423.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      320.59</td>
    <td align="right">      766.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1020.06</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1764.11</td>
    <td align="right">      813.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     7375.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     7375.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     7375.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     7375.39</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       33.75</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3493.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC">PSZ-AC:1_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC">PSZ-AC:2_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC">PSZ-AC:3_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC">PSZ-AC:4_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC">PSZ-AC:5_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC:6_HEATC">PSZ-AC:6_HEATC</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL">PSZ-AC:1_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL">PSZ-AC:2_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL">PSZ-AC:3_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL">PSZ-AC:4_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL">PSZ-AC:5_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC:6_COOLCDXCOIL">PSZ-AC:6_COOLC DXCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN">PSZ-AC:1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN">PSZ-AC:2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN">PSZ-AC:3_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN">PSZ-AC:4_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN">PSZ-AC:5_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC:6_FAN">PSZ-AC:6_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::BAKERYEXHAUSTFAN">BAKERY EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::DELIEXHAUSTFAN">DELI EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SALESEXHAUSTFAN">SALES EXHAUST FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::BAKERY">BAKERY</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::DELI">DELI</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::DRYSTORAGE">DRYSTORAGE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE">OFFICE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::PRODUCE">PRODUCE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::SALES">SALES</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:1">PSZ-AC:1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:2">PSZ-AC:2</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:3">PSZ-AC:3</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:4">PSZ-AC:4</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:5">PSZ-AC:5</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:6">PSZ-AC:6</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:1AVAILABILITYMANAGER">PSZ-AC:1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:2AVAILABILITYMANAGER">PSZ-AC:2 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:3AVAILABILITYMANAGER">PSZ-AC:3 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:4AVAILABILITYMANAGER">PSZ-AC:4 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:5AVAILABILITYMANAGER">PSZ-AC:5 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:6AVAILABILITYMANAGER">PSZ-AC:6 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::VIRGINIAELEC_GS-3LARGEONPEAK">VIRGINIAELEC_GS-3LARGEONPEAK</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-2MEDIUMDEMAND">VIRGINIAELEC_GS-2MEDIUMDEMAND</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-1SMALLGENSERV">VIRGINIAELEC_GS-1SMALLGENSERV</a>   |  
<a href="#TariffReport::VA_EIAMONTHLYRATEGAS">VA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/1/2010 7:14 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BALTIMORE MD USA TMY2-93721 WMO#=724060</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.18</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -76.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       47.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.31</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1369.88</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3791.04</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9000</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.58</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     21.3600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4336.48</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14172.83</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25486.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25486.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.30</td>
    <td align="right">       10.40</td>
    <td align="right">       25.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.70</td>
    <td align="right">      280.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.489</td>
    <td align="right">       0.539</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.489</td>
    <td align="right">       0.539</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.489</td>
    <td align="right">       0.539</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.489</td>
    <td align="right">       0.539</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.489</td>
    <td align="right">       0.539</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       1.011</td>
    <td align="right">       1.191</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.489</td>
    <td align="right">       0.539</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    20778.73</td>
    <td align="right">    14504.26</td>
    <td align="right">     6274.46</td>
    <td align="right">        0.70</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   120578.66</td>
    <td align="right">    81521.21</td>
    <td align="right">    39057.45</td>
    <td align="right">        0.68</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    57344.97</td>
    <td align="right">    38769.97</td>
    <td align="right">    18575.00</td>
    <td align="right">        0.68</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   347813.17</td>
    <td align="right">   235150.65</td>
    <td align="right">   112662.52</td>
    <td align="right">        0.68</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   122359.56</td>
    <td align="right">    82725.25</td>
    <td align="right">    39634.32</td>
    <td align="right">        0.68</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    50231.09</td>
    <td align="right">    36189.14</td>
    <td align="right">    14041.96</td>
    <td align="right">        0.72</td>
    <td align="right">        3.30</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">20071.6</td>
    <td align="right">3.48</td>
    <td align="right">11.87</td>
    <td align="right">3.02</td>
    <td align="right">10.31</td>
    <td align="right">3.37</td>
    <td align="right">11.48</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    22940.40</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   130248.63</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   141732.22</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   457536.83</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   154862.09</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    67299.25</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.91</td>
    <td align="right">     1038.61</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.86</td>
    <td align="right">     9109.25</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.31</td>
    <td align="right">     2525.49</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       14.01</td>
    <td align="right">    23577.89</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.93</td>
    <td align="right">     9243.79</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.39</td>
    <td align="right">     2612.69</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        1.72</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    29157.84</td>
    <td align="right">       1.991</td>
    <td align="right">       2.389</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.99</td>
    <td align="right">     0.01854</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    29675.62</td>
    <td align="right">       1.924</td>
    <td align="right">       2.309</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.84</td>
    <td align="right">     0.01659</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    26900.93</td>
    <td align="right">       1.836</td>
    <td align="right">       2.204</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.99</td>
    <td align="right">     0.01854</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     5794.76</td>
    <td align="right">       0.396</td>
    <td align="right">       0.475</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       30.83</td>
    <td align="right">     0.01854</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    22595.16</td>
    <td align="right">       1.542</td>
    <td align="right">       1.850</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       24.23</td>
    <td align="right">     0.01854</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    59232.92</td>
    <td align="right">       4.041</td>
    <td align="right">       4.849</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       31.30</td>
    <td align="right">     0.01854</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    42019.56</td>
    <td align="right">       1.474</td>
    <td align="right">       1.769</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    39531.70</td>
    <td align="right">       1.386</td>
    <td align="right">       1.663</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">   115445.29</td>
    <td align="right">       4.046</td>
    <td align="right">       4.856</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    21604.04</td>
    <td align="right">       0.760</td>
    <td align="right">       0.912</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">   117362.30</td>
    <td align="right">       4.106</td>
    <td align="right">       4.927</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   334425.35</td>
    <td align="right">      11.672</td>
    <td align="right">      14.006</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        2.20</td>
    <td align="right">        2.20</td>
    <td align="right">        4.86</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.31</td>
    <td align="right">        2.31</td>
    <td align="right">        1.66</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        4.85</td>
    <td align="right">        4.85</td>
    <td align="right">       14.01</td>
    <td align="right">       14.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        4.93</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.39</td>
    <td align="right">        2.39</td>
    <td align="right">        1.77</td>
    <td align="right">        1.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     3201.25</td>
    <td align="right">     3471.50</td>
    <td align="right">     1379.25</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     3034.50</td>
    <td align="right">     3835.75</td>
    <td align="right">     1536.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3940.00</td>
    <td align="right">     4996.00</td>
    <td align="right">     3432.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3842.25</td>
    <td align="right">     4434.75</td>
    <td align="right">     2893.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3502.25</td>
    <td align="right">     4949.50</td>
    <td align="right">     2887.50</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3136.25</td>
    <td align="right">     5062.00</td>
    <td align="right">     2534.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4799.00</td>
    <td align="right">     5156.25</td>
    <td align="right">     3493.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      179.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      141.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      325.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      357.75</td>
    <td align="right">        0.00</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      292.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      366.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      777.75</td>
    <td align="right">        0.00</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.911704</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       14.01</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.911704</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       14.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.39</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.911704</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       14.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.39</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.911704</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        4.86</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.31</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       14.01</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        4.93</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.39</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.911704</td>
    <td align="right">    20778.73</td>
    <td align="right">    0.698034</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    22940.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">   130248.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">   141732.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   457536.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">   154862.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    67299.25</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.911704</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">       14.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.39</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Low Speed Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        4.86</td>
    <td align="right">   120578.66</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.62</td>
    <td align="right">    40188.87</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.31</td>
    <td align="right">    57344.97</td>
    <td align="right">    0.676083</td>
    <td align="right">    0.769684</td>
    <td align="right">    19113.08</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       14.01</td>
    <td align="right">   347813.17</td>
    <td align="right">    0.676083</td>
    <td align="right">        4.67</td>
    <td align="right">   115926.13</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        4.93</td>
    <td align="right">   122359.56</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.64</td>
    <td align="right">    40782.44</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.39</td>
    <td align="right">    50231.09</td>
    <td align="right">    0.720453</td>
    <td align="right">    0.796258</td>
    <td align="right">    16742.02</td>
    <td align="right">    0.720453</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 132644.8452</td>
    <td align="right">    222.1227</td>
    <td align="right">    562.2169</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right">  34954.6024</td>
    <td align="right">  55209.6961</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 116129.2974</td>
    <td align="right">    197.5590</td>
    <td align="right">    509.2919</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right">  31665.3925</td>
    <td align="right">  48618.3460</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 117640.9357</td>
    <td align="right">    211.8042</td>
    <td align="right">    580.3776</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0024</td>
    <td align="right">  36089.8816</td>
    <td align="right">  50318.6017</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 105796.4813</td>
    <td align="right">    197.7561</td>
    <td align="right">    562.1237</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right">  34957.3958</td>
    <td align="right">  45917.7538</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 110526.8219</td>
    <td align="right">    215.6807</td>
    <td align="right">    637.4077</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0026</td>
    <td align="right">  39642.1887</td>
    <td align="right">  48801.3072</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 117919.6527</td>
    <td align="right">    234.1624</td>
    <td align="right">    702.4341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right">  43687.6042</td>
    <td align="right">  52436.3006</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 125808.3057</td>
    <td align="right">    250.3349</td>
    <td align="right">    752.2276</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right">  46784.6423</td>
    <td align="right">  55990.6089</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 127094.2851</td>
    <td align="right">    252.8229</td>
    <td align="right">    759.5254</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0031</td>
    <td align="right">  47238.5075</td>
    <td align="right">  56556.4509</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 111937.0494</td>
    <td align="right">    221.3645</td>
    <td align="right">    661.7288</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right">  41155.6819</td>
    <td align="right">  49692.0477</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 110993.0888</td>
    <td align="right">    212.1594</td>
    <td align="right">    615.6297</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right">  38286.3939</td>
    <td align="right">  48602.0068</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 112987.1615</td>
    <td align="right">    206.0860</td>
    <td align="right">    572.1088</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right">  35576.6513</td>
    <td align="right">  48571.3144</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 127609.8584</td>
    <td align="right">    217.9671</td>
    <td align="right">    564.4851</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0023</td>
    <td align="right">  35097.4063</td>
    <td align="right">  53504.9899</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141709E+07</td>
    <td align="right">   2639.8200</td>
    <td align="right">   7479.5574</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0305</td>
    <td align="right"> 465136.3483</td>
    <td align="right"> 614219.4240</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 105796.4813</td>
    <td align="right">    197.5590</td>
    <td align="right">    509.2919</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0021</td>
    <td align="right">  31665.3925</td>
    <td align="right">  45917.7538</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 132644.8452</td>
    <td align="right">    252.8229</td>
    <td align="right">    759.5254</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0031</td>
    <td align="right">  47238.5075</td>
    <td align="right">  56556.4509</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.554254E+12</td>
    <td align="right">  370948.421</td>
    <td align="right">09-JAN-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">    1324.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  178111.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.502099E+12</td>
    <td align="right">  361520.228</td>
    <td align="right">13-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  170007.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572256E+12</td>
    <td align="right">  399418.158</td>
    <td align="right">09-MAR-18:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">    6225.188</td>
    <td align="right">   16402.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  223777.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554299E+12</td>
    <td align="right">  386459.882</td>
    <td align="right">04-APR-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">    9859.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  223586.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628583E+12</td>
    <td align="right">  421648.154</td>
    <td align="right">15-MAY-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">   30657.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237977.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.692728E+12</td>
    <td align="right">  492696.636</td>
    <td align="right">30-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">   91887.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  247795.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.741836E+12</td>
    <td align="right">  523273.692</td>
    <td align="right">25-JUL-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">  107258.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  224501.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749033E+12</td>
    <td align="right">  495036.764</td>
    <td align="right">17-AUG-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">   84526.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  218996.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.652581E+12</td>
    <td align="right">  444829.645</td>
    <td align="right">09-SEP-10:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">   41303.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212012.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.607085E+12</td>
    <td align="right">  416275.856</td>
    <td align="right">03-OCT-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">   20876.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  203886.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.564118E+12</td>
    <td align="right">  402577.002</td>
    <td align="right">04-NOV-10:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">   11301.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  199762.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556519E+12</td>
    <td align="right">  371883.596</td>
    <td align="right">23-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">     861.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  179508.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.737539E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.502099E+12</td>
    <td align="right">  361520.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  170007.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749033E+12</td>
    <td align="right">  523273.692</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   48238.638</td>
    <td align="right">       0.000</td>
    <td align="right">  107258.878</td>
    <td align="right">   16402.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  247795.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:1_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       5797.</td>
    <td align="right">      29411.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       4982.</td>
    <td align="right">      29411.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2390.</td>
    <td align="right">      29411.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1024.</td>
    <td align="right">      29411.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        202.</td>
    <td align="right">      29411.</td>
    <td align="right">04-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         14.</td>
    <td align="right">       8877.</td>
    <td align="right">21-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          1.</td>
    <td align="right">       3646.</td>
    <td align="right">21-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">       5160.</td>
    <td align="right">24-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         35.</td>
    <td align="right">      21411.</td>
    <td align="right">23-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        747.</td>
    <td align="right">      29411.</td>
    <td align="right">16-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2147.</td>
    <td align="right">      29411.</td>
    <td align="right">08-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4793.</td>
    <td align="right">      29411.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1830.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">       3646.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       5797.</td>
    <td align="right">      29411.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:2_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      31884.</td>
    <td align="right">     166985.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      27366.</td>
    <td align="right">     166985.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      13353.</td>
    <td align="right">     166985.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       5840.</td>
    <td align="right">     166985.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1209.</td>
    <td align="right">     166985.</td>
    <td align="right">04-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         80.</td>
    <td align="right">      69128.</td>
    <td align="right">21-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          9.</td>
    <td align="right">      32544.</td>
    <td align="right">21-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         10.</td>
    <td align="right">      45206.</td>
    <td align="right">24-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        205.</td>
    <td align="right">     143960.</td>
    <td align="right">23-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       4153.</td>
    <td align="right">     166985.</td>
    <td align="right">16-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      11612.</td>
    <td align="right">     166985.</td>
    <td align="right">02-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      25930.</td>
    <td align="right">     166985.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      10059.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          9.</td>
    <td align="right">      32544.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      31884.</td>
    <td align="right">     166985.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:3_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       8546.</td>
    <td align="right">     139642.</td>
    <td align="right">30-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6606.</td>
    <td align="right">     139289.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2546.</td>
    <td align="right">     128917.</td>
    <td align="right">13-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1066.</td>
    <td align="right">     103587.</td>
    <td align="right">16-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        220.</td>
    <td align="right">      78328.</td>
    <td align="right">05-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          8.</td>
    <td align="right">      11461.</td>
    <td align="right">18-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">        606.</td>
    <td align="right">02-JUL-05:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        610.</td>
    <td align="right">30-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         29.</td>
    <td align="right">      36782.</td>
    <td align="right">23-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        849.</td>
    <td align="right">     105872.</td>
    <td align="right">30-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2385.</td>
    <td align="right">     130480.</td>
    <td align="right">19-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5947.</td>
    <td align="right">     142317.</td>
    <td align="right">21-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2331.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        606.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       8546.</td>
    <td align="right">     142317.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:4_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     171924.</td>
    <td align="right">     586586.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     155672.</td>
    <td align="right">     586586.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     100346.</td>
    <td align="right">     586586.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      63044.</td>
    <td align="right">     586586.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      21818.</td>
    <td align="right">     586586.</td>
    <td align="right">04-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       3244.</td>
    <td align="right">     457839.</td>
    <td align="right">21-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        910.</td>
    <td align="right">     296791.</td>
    <td align="right">21-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1261.</td>
    <td align="right">     367535.</td>
    <td align="right">24-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       8066.</td>
    <td align="right">     586586.</td>
    <td align="right">23-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      41203.</td>
    <td align="right">     586586.</td>
    <td align="right">06-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      86729.</td>
    <td align="right">     586586.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     152450.</td>
    <td align="right">     586586.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      66790.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        910.</td>
    <td align="right">     296791.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     171924.</td>
    <td align="right">     586586.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:5_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      48042.</td>
    <td align="right">     198541.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      42497.</td>
    <td align="right">     198541.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      24907.</td>
    <td align="right">     198541.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      14237.</td>
    <td align="right">     198541.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       4087.</td>
    <td align="right">     198541.</td>
    <td align="right">04-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        447.</td>
    <td align="right">      94228.</td>
    <td align="right">21-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         83.</td>
    <td align="right">      51972.</td>
    <td align="right">21-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        123.</td>
    <td align="right">      66837.</td>
    <td align="right">24-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1229.</td>
    <td align="right">     169668.</td>
    <td align="right">23-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       9268.</td>
    <td align="right">     198541.</td>
    <td align="right">16-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      21891.</td>
    <td align="right">     198541.</td>
    <td align="right">02-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      41040.</td>
    <td align="right">     198541.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      17200.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         83.</td>
    <td align="right">      51972.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      48042.</td>
    <td align="right">     198541.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC:6_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:6_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       9580.</td>
    <td align="right">      86281.</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7455.</td>
    <td align="right">      86281.</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2895.</td>
    <td align="right">      86281.</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1137.</td>
    <td align="right">      86281.</td>
    <td align="right">10-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        219.</td>
    <td align="right">      71739.</td>
    <td align="right">05-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          9.</td>
    <td align="right">       8569.</td>
    <td align="right">18-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          1.</td>
    <td align="right">        580.</td>
    <td align="right">21-JUL-06:45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">        597.</td>
    <td align="right">24-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         29.</td>
    <td align="right">      31403.</td>
    <td align="right">23-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        871.</td>
    <td align="right">      86281.</td>
    <td align="right">23-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2661.</td>
    <td align="right">      86281.</td>
    <td align="right">08-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       6856.</td>
    <td align="right">      86281.</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2622.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        580.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       9580.</td>
    <td align="right">      86281.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:1_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">        264.</td>
    <td align="right">23-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">        251.</td>
    <td align="right">02-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          4.</td>
    <td align="right">        283.</td>
    <td align="right">09-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         15.</td>
    <td align="right">        666.</td>
    <td align="right">05-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        156.</td>
    <td align="right">       1367.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        638.</td>
    <td align="right">       2843.</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        849.</td>
    <td align="right">       4516.</td>
    <td align="right">25-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        824.</td>
    <td align="right">       3438.</td>
    <td align="right">18-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        332.</td>
    <td align="right">       2026.</td>
    <td align="right">09-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         84.</td>
    <td align="right">       1075.</td>
    <td align="right">03-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         16.</td>
    <td align="right">        804.</td>
    <td align="right">05-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">        261.</td>
    <td align="right">27-DEC-22:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        245.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        251.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        849.</td>
    <td align="right">       4516.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:2_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          4.</td>
    <td align="right">       2625.</td>
    <td align="right">11-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">       2637.</td>
    <td align="right">09-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         28.</td>
    <td align="right">       1919.</td>
    <td align="right">09-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         71.</td>
    <td align="right">       3717.</td>
    <td align="right">05-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        811.</td>
    <td align="right">       7544.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       3314.</td>
    <td align="right">      15687.</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       4524.</td>
    <td align="right">      29391.</td>
    <td align="right">25-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       4434.</td>
    <td align="right">      19750.</td>
    <td align="right">04-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1741.</td>
    <td align="right">      10251.</td>
    <td align="right">09-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        438.</td>
    <td align="right">       5541.</td>
    <td align="right">03-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         85.</td>
    <td align="right">       4442.</td>
    <td align="right">05-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          6.</td>
    <td align="right">       2650.</td>
    <td align="right">16-DEC-22:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1299.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          4.</td>
    <td align="right">       1919.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4524.</td>
    <td align="right">      29391.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:3_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">        345.</td>
    <td align="right">09-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          6.</td>
    <td align="right">        776.</td>
    <td align="right">15-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        119.</td>
    <td align="right">       3736.</td>
    <td align="right">09-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        268.</td>
    <td align="right">       4638.</td>
    <td align="right">05-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1109.</td>
    <td align="right">       7468.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       2874.</td>
    <td align="right">      12161.</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       3584.</td>
    <td align="right">      15386.</td>
    <td align="right">25-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       3640.</td>
    <td align="right">      13118.</td>
    <td align="right">17-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1818.</td>
    <td align="right">       8642.</td>
    <td align="right">09-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        730.</td>
    <td align="right">       5735.</td>
    <td align="right">03-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        187.</td>
    <td align="right">       4753.</td>
    <td align="right">04-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          3.</td>
    <td align="right">        428.</td>
    <td align="right">23-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1204.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        345.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3640.</td>
    <td align="right">      15386.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:4_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          1.</td>
    <td align="right">       1796.</td>
    <td align="right">06-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          1.</td>
    <td align="right">       1701.</td>
    <td align="right">22-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          8.</td>
    <td align="right">       1452.</td>
    <td align="right">10-MAR-09:07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          8.</td>
    <td align="right">        917.</td>
    <td align="right">04-APR-20:22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        318.</td>
    <td align="right">      12222.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       4773.</td>
    <td align="right">      42927.</td>
    <td align="right">30-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       7236.</td>
    <td align="right">      52356.</td>
    <td align="right">25-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       7191.</td>
    <td align="right">      53629.</td>
    <td align="right">17-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       2045.</td>
    <td align="right">      31065.</td>
    <td align="right">08-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        294.</td>
    <td align="right">      12739.</td>
    <td align="right">20-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         23.</td>
    <td align="right">       3656.</td>
    <td align="right">05-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">       1750.</td>
    <td align="right">29-DEC-22:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1841.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">        917.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       7236.</td>
    <td align="right">      53629.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:5_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">       2872.</td>
    <td align="right">29-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">       2885.</td>
    <td align="right">07-FEB-22:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          8.</td>
    <td align="right">        613.</td>
    <td align="right">04-MAR-02:37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         16.</td>
    <td align="right">       1863.</td>
    <td align="right">05-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        231.</td>
    <td align="right">       5373.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       2191.</td>
    <td align="right">      15712.</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       3270.</td>
    <td align="right">      18050.</td>
    <td align="right">25-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       3239.</td>
    <td align="right">      18372.</td>
    <td align="right">09-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        889.</td>
    <td align="right">      10381.</td>
    <td align="right">08-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        126.</td>
    <td align="right">       4420.</td>
    <td align="right">20-OCT-15:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         15.</td>
    <td align="right">       1622.</td>
    <td align="right">05-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">       2720.</td>
    <td align="right">16-DEC-22:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        841.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        613.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3270.</td>
    <td align="right">      18372.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC:6_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:6_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         14.</td>
    <td align="right">       1304.</td>
    <td align="right">09-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         29.</td>
    <td align="right">       1854.</td>
    <td align="right">15-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        254.</td>
    <td align="right">       3852.</td>
    <td align="right">09-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        554.</td>
    <td align="right">       4817.</td>
    <td align="right">05-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1460.</td>
    <td align="right">       7072.</td>
    <td align="right">31-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       3048.</td>
    <td align="right">      11894.</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       3704.</td>
    <td align="right">      13582.</td>
    <td align="right">25-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       3740.</td>
    <td align="right">      13140.</td>
    <td align="right">10-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       2101.</td>
    <td align="right">       8711.</td>
    <td align="right">09-SEP-14:45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1059.</td>
    <td align="right">       5919.</td>
    <td align="right">20-OCT-15:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        377.</td>
    <td align="right">       4834.</td>
    <td align="right">04-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         14.</td>
    <td align="right">       1355.</td>
    <td align="right">23-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1372.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         14.</td>
    <td align="right">       1304.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3740.</td>
    <td align="right">      13582.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:1_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        887.</td>
    <td align="right">       1039.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        910.</td>
    <td align="right">       1039.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        846.</td>
    <td align="right">       1039.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        745.</td>
    <td align="right">       1039.</td>
    <td align="right">01-APR-00:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        696.</td>
    <td align="right">       1039.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        692.</td>
    <td align="right">       1039.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        692.</td>
    <td align="right">       1039.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        692.</td>
    <td align="right">       1039.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        692.</td>
    <td align="right">       1039.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        735.</td>
    <td align="right">       1039.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        811.</td>
    <td align="right">       1039.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        908.</td>
    <td align="right">       1039.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        775.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        692.</td>
    <td align="right">       1039.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        910.</td>
    <td align="right">       1039.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:2_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       7747.</td>
    <td align="right">       9109.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7920.</td>
    <td align="right">       9109.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7334.</td>
    <td align="right">       9109.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       6468.</td>
    <td align="right">       9109.</td>
    <td align="right">01-APR-00:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       6091.</td>
    <td align="right">       9109.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       6073.</td>
    <td align="right">       9109.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       6073.</td>
    <td align="right">       9109.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       6073.</td>
    <td align="right">       9109.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       6073.</td>
    <td align="right">       9109.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       6410.</td>
    <td align="right">       9109.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       7060.</td>
    <td align="right">       9109.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7879.</td>
    <td align="right">       9109.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       6761.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       6073.</td>
    <td align="right">       9109.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       7920.</td>
    <td align="right">       9109.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:3_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:3_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2027.</td>
    <td align="right">       2525.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1989.</td>
    <td align="right">       2525.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1794.</td>
    <td align="right">       2525.</td>
    <td align="right">01-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1689.</td>
    <td align="right">       2525.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1684.</td>
    <td align="right">       2525.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1684.</td>
    <td align="right">       2525.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1684.</td>
    <td align="right">       2525.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1684.</td>
    <td align="right">       2525.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1684.</td>
    <td align="right">       2525.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1697.</td>
    <td align="right">       2525.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1805.</td>
    <td align="right">       2525.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1974.</td>
    <td align="right">       2525.</td>
    <td align="right">01-DEC-00:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1782.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1684.</td>
    <td align="right">       2525.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2027.</td>
    <td align="right">       2525.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:4_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:4_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      20036.</td>
    <td align="right">      23578.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20525.</td>
    <td align="right">      23578.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      19189.</td>
    <td align="right">      23578.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      17348.</td>
    <td align="right">      23578.</td>
    <td align="right">01-APR-00:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      15933.</td>
    <td align="right">      23578.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15719.</td>
    <td align="right">      23578.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      15719.</td>
    <td align="right">      23578.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      15719.</td>
    <td align="right">      23578.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15719.</td>
    <td align="right">      23578.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      16756.</td>
    <td align="right">      23578.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18379.</td>
    <td align="right">      23578.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20448.</td>
    <td align="right">      23578.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      17609.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      15719.</td>
    <td align="right">      23578.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      20525.</td>
    <td align="right">      23578.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:5_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:5_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       7799.</td>
    <td align="right">       9244.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       7951.</td>
    <td align="right">       9244.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       7309.</td>
    <td align="right">       9244.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       6509.</td>
    <td align="right">       9244.</td>
    <td align="right">01-APR-00:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       6169.</td>
    <td align="right">       9244.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       6163.</td>
    <td align="right">       9244.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       6163.</td>
    <td align="right">       9244.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       6163.</td>
    <td align="right">       9244.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       6163.</td>
    <td align="right">       9244.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       6442.</td>
    <td align="right">       9244.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       7097.</td>
    <td align="right">       9244.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7945.</td>
    <td align="right">       9244.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       6817.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       6163.</td>
    <td align="right">       9244.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       7951.</td>
    <td align="right">       9244.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC:6_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC:6_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2136.</td>
    <td align="right">       2613.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2108.</td>
    <td align="right">       2613.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1886.</td>
    <td align="right">       2613.</td>
    <td align="right">01-MAR-02:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1751.</td>
    <td align="right">       2613.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1742.</td>
    <td align="right">       2613.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1742.</td>
    <td align="right">       2613.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1742.</td>
    <td align="right">       2613.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1742.</td>
    <td align="right">       2613.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1742.</td>
    <td align="right">       2613.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1759.</td>
    <td align="right">       2613.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1899.</td>
    <td align="right">       2613.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2117.</td>
    <td align="right">       2613.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1863.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1742.</td>
    <td align="right">       2613.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2136.</td>
    <td align="right">       2613.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::BAKERYEXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> BAKERY EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        107.</td>
    <td align="right">        131.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        106.</td>
    <td align="right">        131.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         94.</td>
    <td align="right">        131.</td>
    <td align="right">01-MAR-02:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         88.</td>
    <td align="right">        131.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         87.</td>
    <td align="right">        131.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         87.</td>
    <td align="right">        131.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         87.</td>
    <td align="right">        131.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         87.</td>
    <td align="right">        131.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         87.</td>
    <td align="right">        131.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         88.</td>
    <td align="right">        131.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         95.</td>
    <td align="right">        131.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        106.</td>
    <td align="right">        131.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         93.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         87.</td>
    <td align="right">        131.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        107.</td>
    <td align="right">        131.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::DELIEXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> DELI EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::SALESEXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> SALES EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::BAKERY></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      725.17</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      714.98</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      578.19</td>
    <td align="right">      124.83</td>
    <td align="right">       40.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      439.47</td>
    <td align="right">      219.51</td>
    <td align="right">       61.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      321.96</td>
    <td align="right">      245.01</td>
    <td align="right">      143.03</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      334.47</td>
    <td align="right">      229.94</td>
    <td align="right">      128.16</td>
    <td align="right">       51.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      511.23</td>
    <td align="right">      161.78</td>
    <td align="right">       37.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      648.85</td>
    <td align="right">       74.40</td>
    <td align="right">       19.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      643.40</td>
    <td align="right">       66.73</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      271.75</td>
    <td align="right">       39.25</td>
    <td align="right">       41.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      268.00</td>
    <td align="right">       41.00</td>
    <td align="right">       42.75</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      263.50</td>
    <td align="right">       46.00</td>
    <td align="right">       42.25</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      259.00</td>
    <td align="right">       47.50</td>
    <td align="right">       44.25</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      257.00</td>
    <td align="right">       49.50</td>
    <td align="right">       41.25</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      271.17</td>
    <td align="right">       49.19</td>
    <td align="right">       39.95</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      283.08</td>
    <td align="right">       44.96</td>
    <td align="right">       35.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      284.38</td>
    <td align="right">       54.63</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      286.50</td>
    <td align="right">       72.50</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      291.00</td>
    <td align="right">       70.12</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      303.50</td>
    <td align="right">       59.75</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      312.50</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      323.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      329.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      334.50</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      336.25</td>
    <td align="right">       28.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      333.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      319.50</td>
    <td align="right">       44.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      311.25</td>
    <td align="right">       51.50</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      301.00</td>
    <td align="right">       59.25</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      290.38</td>
    <td align="right">       62.38</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      289.61</td>
    <td align="right">       56.11</td>
    <td align="right">       18.77</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      280.83</td>
    <td align="right">       40.42</td>
    <td align="right">       36.50</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      278.00</td>
    <td align="right">       35.75</td>
    <td align="right">       39.25</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7077.70</td>
    <td align="right">     1146.06</td>
    <td align="right">      439.81</td>
    <td align="right">       96.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       35.26</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       72.57</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       88.44</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       18.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::DELI></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      730.25</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      718.20</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      590.74</td>
    <td align="right">      113.51</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      416.68</td>
    <td align="right">      236.86</td>
    <td align="right">       66.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      296.65</td>
    <td align="right">      242.13</td>
    <td align="right">      163.87</td>
    <td align="right">       41.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      303.80</td>
    <td align="right">      219.80</td>
    <td align="right">      155.27</td>
    <td align="right">       65.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      515.44</td>
    <td align="right">      153.56</td>
    <td align="right">       39.50</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      656.72</td>
    <td align="right">       66.49</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      656.47</td>
    <td align="right">       54.88</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      273.25</td>
    <td align="right">       38.75</td>
    <td align="right">       39.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      270.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.75</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      267.50</td>
    <td align="right">       42.25</td>
    <td align="right">       41.75</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      264.75</td>
    <td align="right">       44.25</td>
    <td align="right">       42.50</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      262.25</td>
    <td align="right">       47.00</td>
    <td align="right">       40.25</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      280.42</td>
    <td align="right">       42.57</td>
    <td align="right">       32.12</td>
    <td align="right">        9.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      286.78</td>
    <td align="right">       38.13</td>
    <td align="right">       29.50</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      293.63</td>
    <td align="right">       34.62</td>
    <td align="right">       33.25</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      294.88</td>
    <td align="right">       49.25</td>
    <td align="right">       19.38</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      295.88</td>
    <td align="right">       55.88</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      295.75</td>
    <td align="right">       59.50</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      303.87</td>
    <td align="right">       56.88</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      311.25</td>
    <td align="right">       50.75</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      317.50</td>
    <td align="right">       44.75</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      318.75</td>
    <td align="right">       46.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      322.00</td>
    <td align="right">       42.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      320.25</td>
    <td align="right">       43.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      309.75</td>
    <td align="right">       52.25</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      305.25</td>
    <td align="right">       53.50</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      303.25</td>
    <td align="right">       49.00</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      296.00</td>
    <td align="right">       45.25</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      290.79</td>
    <td align="right">       52.42</td>
    <td align="right">       20.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      281.71</td>
    <td align="right">       38.79</td>
    <td align="right">       35.75</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      279.50</td>
    <td align="right">       35.00</td>
    <td align="right">       38.50</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7044.96</td>
    <td align="right">     1102.79</td>
    <td align="right">      494.28</td>
    <td align="right">      117.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.44</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       34.55</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       72.11</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       89.92</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       18.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::DRYSTORAGE></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      716.35</td>
    <td align="right">       19.40</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      683.86</td>
    <td align="right">       35.64</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      529.17</td>
    <td align="right">      109.62</td>
    <td align="right">       74.71</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      312.73</td>
    <td align="right">      242.85</td>
    <td align="right">      139.45</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.10</td>
    <td align="right">      220.22</td>
    <td align="right">      168.02</td>
    <td align="right">       99.90</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      226.75</td>
    <td align="right">      204.44</td>
    <td align="right">      174.05</td>
    <td align="right">       90.39</td>
    <td align="right">       48.38</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      411.25</td>
    <td align="right">      184.75</td>
    <td align="right">       90.05</td>
    <td align="right">       26.85</td>
    <td align="right">        7.08</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.77</td>
    <td align="right">      102.73</td>
    <td align="right">       33.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      584.15</td>
    <td align="right">       87.44</td>
    <td align="right">       43.67</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      238.75</td>
    <td align="right">       46.75</td>
    <td align="right">       33.50</td>
    <td align="right">       35.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      232.25</td>
    <td align="right">       49.25</td>
    <td align="right">       34.75</td>
    <td align="right">       37.75</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      229.25</td>
    <td align="right">       47.50</td>
    <td align="right">       38.25</td>
    <td align="right">       38.25</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      228.00</td>
    <td align="right">       46.75</td>
    <td align="right">       39.75</td>
    <td align="right">       38.25</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      228.50</td>
    <td align="right">       47.25</td>
    <td align="right">       39.75</td>
    <td align="right">       36.25</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      254.04</td>
    <td align="right">       43.72</td>
    <td align="right">       42.53</td>
    <td align="right">       23.00</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      265.95</td>
    <td align="right">       43.17</td>
    <td align="right">       44.63</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      267.38</td>
    <td align="right">       44.13</td>
    <td align="right">       49.25</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      270.75</td>
    <td align="right">       47.00</td>
    <td align="right">       45.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      272.75</td>
    <td align="right">       54.75</td>
    <td align="right">       36.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      276.75</td>
    <td align="right">       58.75</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      282.00</td>
    <td align="right">       60.75</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      287.00</td>
    <td align="right">       60.75</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      292.00</td>
    <td align="right">       62.25</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      297.00</td>
    <td align="right">       58.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      300.50</td>
    <td align="right">       54.50</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      299.25</td>
    <td align="right">       54.75</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      295.25</td>
    <td align="right">       57.00</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      294.25</td>
    <td align="right">       50.50</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      290.75</td>
    <td align="right">       51.50</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      284.62</td>
    <td align="right">       52.12</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      265.32</td>
    <td align="right">       39.95</td>
    <td align="right">       48.13</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      251.07</td>
    <td align="right">       36.51</td>
    <td align="right">       46.42</td>
    <td align="right">       25.75</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      245.75</td>
    <td align="right">       39.00</td>
    <td align="right">       39.00</td>
    <td align="right">       30.25</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6449.13</td>
    <td align="right">     1207.10</td>
    <td align="right">      731.71</td>
    <td align="right">      294.85</td>
    <td align="right">       77.21</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       37.14</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       78.79</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       98.41</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       20.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::OFFICE></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      716.56</td>
    <td align="right">       19.44</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.86</td>
    <td align="right">       32.89</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.21</td>
    <td align="right">      121.67</td>
    <td align="right">       59.72</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      415.26</td>
    <td align="right">      178.94</td>
    <td align="right">      114.43</td>
    <td align="right">       11.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      333.25</td>
    <td align="right">      193.65</td>
    <td align="right">      119.12</td>
    <td align="right">       88.42</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      335.13</td>
    <td align="right">      196.17</td>
    <td align="right">       90.38</td>
    <td align="right">       86.32</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      444.24</td>
    <td align="right">      171.58</td>
    <td align="right">       72.75</td>
    <td align="right">       24.52</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.48</td>
    <td align="right">       92.09</td>
    <td align="right">       28.06</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      590.15</td>
    <td align="right">       80.69</td>
    <td align="right">       48.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      239.00</td>
    <td align="right">       49.75</td>
    <td align="right">       38.50</td>
    <td align="right">       30.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      236.25</td>
    <td align="right">       51.00</td>
    <td align="right">       38.75</td>
    <td align="right">       31.25</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      233.00</td>
    <td align="right">       52.50</td>
    <td align="right">       38.75</td>
    <td align="right">       32.25</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      232.00</td>
    <td align="right">       49.75</td>
    <td align="right">       41.75</td>
    <td align="right">       32.75</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      230.75</td>
    <td align="right">       50.50</td>
    <td align="right">       38.25</td>
    <td align="right">       37.25</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      256.30</td>
    <td align="right">       43.37</td>
    <td align="right">       44.47</td>
    <td align="right">       19.63</td>
    <td align="right">        1.23</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      267.70</td>
    <td align="right">       43.17</td>
    <td align="right">       47.63</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      269.21</td>
    <td align="right">       51.29</td>
    <td align="right">       41.75</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      274.75</td>
    <td align="right">       58.00</td>
    <td align="right">       30.25</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      286.08</td>
    <td align="right">       62.17</td>
    <td align="right">       15.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      297.75</td>
    <td align="right">       59.62</td>
    <td align="right">        7.38</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      307.75</td>
    <td align="right">       50.75</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      320.75</td>
    <td align="right">       38.75</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      329.50</td>
    <td align="right">       33.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      331.50</td>
    <td align="right">       32.25</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      332.75</td>
    <td align="right">       31.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      332.50</td>
    <td align="right">       31.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      327.50</td>
    <td align="right">       35.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      321.25</td>
    <td align="right">       40.50</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      315.50</td>
    <td align="right">       45.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      301.62</td>
    <td align="right">       53.75</td>
    <td align="right">        9.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      274.13</td>
    <td align="right">       44.97</td>
    <td align="right">       38.62</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      258.57</td>
    <td align="right">       37.01</td>
    <td align="right">       42.92</td>
    <td align="right">       23.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      250.00</td>
    <td align="right">       41.75</td>
    <td align="right">       39.00</td>
    <td align="right">       27.50</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6826.13</td>
    <td align="right">     1087.11</td>
    <td align="right">      540.89</td>
    <td align="right">      253.40</td>
    <td align="right">       52.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       36.46</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       75.96</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       95.82</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::PRODUCE></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      721.33</td>
    <td align="right">       22.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      702.90</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      542.29</td>
    <td align="right">      104.37</td>
    <td align="right">       77.40</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      329.12</td>
    <td align="right">      219.05</td>
    <td align="right">      158.08</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      249.42</td>
    <td align="right">      187.23</td>
    <td align="right">      179.60</td>
    <td align="right">      113.63</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.98</td>
    <td align="right">      186.17</td>
    <td align="right">      176.04</td>
    <td align="right">      103.50</td>
    <td align="right">       40.31</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      440.17</td>
    <td align="right">      169.54</td>
    <td align="right">       82.86</td>
    <td align="right">       20.43</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      620.30</td>
    <td align="right">       80.70</td>
    <td align="right">       27.87</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      608.25</td>
    <td align="right">       80.75</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      252.25</td>
    <td align="right">       39.75</td>
    <td align="right">       38.25</td>
    <td align="right">       24.75</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      250.00</td>
    <td align="right">       42.75</td>
    <td align="right">       34.75</td>
    <td align="right">       28.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      245.75</td>
    <td align="right">       47.75</td>
    <td align="right">       34.00</td>
    <td align="right">       28.75</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      240.25</td>
    <td align="right">       53.75</td>
    <td align="right">       32.25</td>
    <td align="right">       30.25</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      240.00</td>
    <td align="right">       50.25</td>
    <td align="right">       32.50</td>
    <td align="right">       34.00</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      259.85</td>
    <td align="right">       44.92</td>
    <td align="right">       37.71</td>
    <td align="right">       21.33</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      270.50</td>
    <td align="right">       34.54</td>
    <td align="right">       38.12</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      274.17</td>
    <td align="right">       39.71</td>
    <td align="right">       34.25</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      277.38</td>
    <td align="right">       40.00</td>
    <td align="right">       37.38</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      282.75</td>
    <td align="right">       43.00</td>
    <td align="right">       37.12</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      278.38</td>
    <td align="right">       39.62</td>
    <td align="right">       43.75</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      286.25</td>
    <td align="right">       49.50</td>
    <td align="right">       28.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      293.75</td>
    <td align="right">       50.00</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      301.25</td>
    <td align="right">       48.25</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      304.75</td>
    <td align="right">       47.25</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      303.00</td>
    <td align="right">       49.25</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      302.25</td>
    <td align="right">       49.25</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      298.00</td>
    <td align="right">       47.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      294.25</td>
    <td align="right">       48.25</td>
    <td align="right">       21.75</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      292.50</td>
    <td align="right">       46.25</td>
    <td align="right">       24.50</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      286.00</td>
    <td align="right">       45.75</td>
    <td align="right">       30.88</td>
    <td align="right">        2.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      269.48</td>
    <td align="right">       39.29</td>
    <td align="right">       44.14</td>
    <td align="right">       12.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      255.50</td>
    <td align="right">       33.75</td>
    <td align="right">       46.50</td>
    <td align="right">       23.25</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      253.50</td>
    <td align="right">       37.25</td>
    <td align="right">       41.00</td>
    <td align="right">       24.00</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6611.75</td>
    <td align="right">     1067.09</td>
    <td align="right">      733.35</td>
    <td align="right">      286.38</td>
    <td align="right">       61.44</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       36.27</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       77.20</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       97.43</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::SALES></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      724.75</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      705.69</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      543.12</td>
    <td align="right">       87.54</td>
    <td align="right">       84.96</td>
    <td align="right">       28.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      317.67</td>
    <td align="right">      180.94</td>
    <td align="right">      173.65</td>
    <td align="right">       47.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      230.54</td>
    <td align="right">      156.98</td>
    <td align="right">      172.57</td>
    <td align="right">      151.26</td>
    <td align="right">       31.40</td>
    <td align="right">        1.25</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.25</td>
    <td align="right">      173.16</td>
    <td align="right">      143.62</td>
    <td align="right">      141.24</td>
    <td align="right">       68.49</td>
    <td align="right">        0.25</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.69</td>
    <td align="right">      162.31</td>
    <td align="right">       95.75</td>
    <td align="right">       27.62</td>
    <td align="right">        5.62</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      620.56</td>
    <td align="right">       69.94</td>
    <td align="right">       39.56</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      621.63</td>
    <td align="right">       73.82</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      253.00</td>
    <td align="right">       37.75</td>
    <td align="right">       31.25</td>
    <td align="right">       32.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      251.25</td>
    <td align="right">       42.50</td>
    <td align="right">       27.50</td>
    <td align="right">       33.50</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      249.00</td>
    <td align="right">       45.25</td>
    <td align="right">       27.50</td>
    <td align="right">       32.75</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      246.50</td>
    <td align="right">       49.25</td>
    <td align="right">       25.50</td>
    <td align="right">       33.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      247.75</td>
    <td align="right">       47.25</td>
    <td align="right">       26.00</td>
    <td align="right">       32.25</td>
    <td align="right">       10.50</td>
    <td align="right">        1.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      267.12</td>
    <td align="right">       36.63</td>
    <td align="right">       27.29</td>
    <td align="right">       27.59</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      270.42</td>
    <td align="right">       34.17</td>
    <td align="right">       24.50</td>
    <td align="right">       25.21</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      268.67</td>
    <td align="right">       35.46</td>
    <td align="right">       28.50</td>
    <td align="right">       25.88</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      272.25</td>
    <td align="right">       33.50</td>
    <td align="right">       40.50</td>
    <td align="right">       18.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      276.75</td>
    <td align="right">       33.75</td>
    <td align="right">       41.12</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      277.00</td>
    <td align="right">       34.50</td>
    <td align="right">       41.50</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      283.25</td>
    <td align="right">       45.12</td>
    <td align="right">       33.12</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      292.25</td>
    <td align="right">       45.25</td>
    <td align="right">       24.50</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      298.75</td>
    <td align="right">       42.50</td>
    <td align="right">       20.75</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      300.25</td>
    <td align="right">       44.50</td>
    <td align="right">       19.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      300.50</td>
    <td align="right">       42.50</td>
    <td align="right">       20.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      296.75</td>
    <td align="right">       45.25</td>
    <td align="right">       21.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      292.00</td>
    <td align="right">       42.25</td>
    <td align="right">       28.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      291.25</td>
    <td align="right">       35.50</td>
    <td align="right">       33.75</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      287.25</td>
    <td align="right">       31.50</td>
    <td align="right">       36.50</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      281.12</td>
    <td align="right">       31.38</td>
    <td align="right">       40.75</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      263.94</td>
    <td align="right">       33.88</td>
    <td align="right">       43.13</td>
    <td align="right">       20.75</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      251.37</td>
    <td align="right">       33.37</td>
    <td align="right">       37.00</td>
    <td align="right">       30.75</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      251.50</td>
    <td align="right">       35.25</td>
    <td align="right">       35.75</td>
    <td align="right">       29.62</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6569.90</td>
    <td align="right">      938.25</td>
    <td align="right">      734.66</td>
    <td align="right">      410.17</td>
    <td align="right">      105.51</td>
    <td align="right">        1.50</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       36.15</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       78.95</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       21.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:1></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:2></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:3></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:4></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      224.00</td>
    <td align="right">      448.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      126.00</td>
    <td align="right">      239.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      239.00</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     2920.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:5></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      224.00</td>
    <td align="right">      448.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">      480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      248.00</td>
    <td align="right">      496.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      126.00</td>
    <td align="right">      239.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      239.00</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     2920.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC:6></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:1AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:1 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      236.75</td>
    <td align="right">        0.00</td>
    <td align="right">      507.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      179.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      362.00</td>
    <td align="right">        0.00</td>
    <td align="right">      382.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      555.75</td>
    <td align="right">        0.00</td>
    <td align="right">      164.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      677.75</td>
    <td align="right">        0.00</td>
    <td align="right">       66.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      601.50</td>
    <td align="right">        0.00</td>
    <td align="right">      142.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      509.75</td>
    <td align="right">        0.00</td>
    <td align="right">      210.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      205.50</td>
    <td align="right">        0.00</td>
    <td align="right">      538.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      282.25</td>
    <td align="right">        0.00</td>
    <td align="right">       82.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      269.75</td>
    <td align="right">        0.00</td>
    <td align="right">       95.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      265.75</td>
    <td align="right">        0.00</td>
    <td align="right">       99.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      264.50</td>
    <td align="right">        0.00</td>
    <td align="right">      100.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      256.75</td>
    <td align="right">        0.00</td>
    <td align="right">      108.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      257.50</td>
    <td align="right">        0.00</td>
    <td align="right">      107.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      280.75</td>
    <td align="right">        0.00</td>
    <td align="right">       84.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      310.50</td>
    <td align="right">        0.00</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      288.25</td>
    <td align="right">        0.00</td>
    <td align="right">       76.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     6256.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2504.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:2AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:2 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      287.25</td>
    <td align="right">        0.00</td>
    <td align="right">      456.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      231.75</td>
    <td align="right">        0.00</td>
    <td align="right">      440.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      417.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      544.75</td>
    <td align="right">        0.00</td>
    <td align="right">      175.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      710.50</td>
    <td align="right">        0.00</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      604.50</td>
    <td align="right">        0.00</td>
    <td align="right">      139.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      228.50</td>
    <td align="right">        0.00</td>
    <td align="right">      515.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      282.50</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">       87.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      270.25</td>
    <td align="right">        0.00</td>
    <td align="right">       94.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      263.25</td>
    <td align="right">        0.00</td>
    <td align="right">      101.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      262.50</td>
    <td align="right">        0.00</td>
    <td align="right">      102.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      264.50</td>
    <td align="right">        0.00</td>
    <td align="right">      100.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      265.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      289.25</td>
    <td align="right">        0.00</td>
    <td align="right">       75.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      320.50</td>
    <td align="right">        0.00</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      293.25</td>
    <td align="right">        0.00</td>
    <td align="right">       71.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     6498.25</td>
    <td align="right">        0.00</td>
    <td align="right">     2261.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:3AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:3 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      386.75</td>
    <td align="right">        0.00</td>
    <td align="right">      357.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      382.75</td>
    <td align="right">        0.00</td>
    <td align="right">      289.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      519.50</td>
    <td align="right">        0.00</td>
    <td align="right">      224.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      702.50</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      708.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      557.50</td>
    <td align="right">        0.00</td>
    <td align="right">      162.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      418.50</td>
    <td align="right">        0.00</td>
    <td align="right">      325.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      332.50</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      321.25</td>
    <td align="right">        0.00</td>
    <td align="right">       43.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">        0.00</td>
    <td align="right">       59.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      298.50</td>
    <td align="right">        0.00</td>
    <td align="right">       66.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      296.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      309.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      356.75</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     7347.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1412.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC:4AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC:4 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    19:14:24</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      287.75</td>
    <td align="right">        0.00</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      426.50</td>
    <td align="right">        0.00</td>
    <td align="right">      317.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      462.25</td>
    <td align="right">        0.00</td>
    <td align="right">      257.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      705.25</td>
    <td align="right">        0.00</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
