<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Warehouse Pre-1980 V1.2_4.0 PHOENIX AZ USA TMY2-23183 WMO#=722780
  2010-02-05
  10:30:31 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:30 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Warehouse Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>PHOENIX AZ USA TMY2-23183 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  10:30:31</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1039.69</td>
    <td align="right">      215.03</td>
    <td align="right">      215.03</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1039.69</td>
    <td align="right">      215.03</td>
    <td align="right">      215.03</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2959.40</td>
    <td align="right">      612.06</td>
    <td align="right">      612.06</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2959.40</td>
    <td align="right">      612.06</td>
    <td align="right">      612.06</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.163</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.757</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4835.13</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4835.13</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      115.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      104.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      159.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      880.76</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      318.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      115.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      104.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">      158.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       70.72</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      182.16</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       89.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       70.72</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      182.16</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      880.76</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      880.76</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      880.76</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      880.76</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      635.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FINESTORAGE">FINESTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::FINESTORAGE">FINESTORAGE</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FINESTORAGE">FINESTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::FURNACE_PACU_CAV_1:1">FURNACE_PACU_CAV_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::FURNACE_PACU_CAV_2:2">FURNACE_PACU_CAV_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FINESTORAGE">FINESTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::FINESTORAGE">FINESTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::FINESTORAGE">FINESTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FINESTORAGE">FINESTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::BULKSTORAGE">BULKSTORAGE</a>    |   
<a href="#SPACELOADS::FINESTORAGE">FINESTORAGE</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE">ARIZONAPUBSERV_E-32_GENERALSERVICE</a>   |  
<a href="#TariffReport::AZ_EIAMONTHLYRATEGAS">AZ_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:30 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">PHOENIX AZ USA TMY2-23183 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.43</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      339.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3036.71</td>
    <td align="right">      890.86</td>
    <td align="right">      897.36</td>
    <td align="right">      390.16</td>
    <td align="right">      858.34</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
    <td align="right">        0.76</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4598.25</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE</td>
    <td align="right">     3204.84</td>
    <td align="right">Yes</td>
    <td align="right">    31313.82</td>
    <td align="right">        1.00</td>
    <td align="right">     1586.63</td>
    <td align="right">        0.00</td>
    <td align="right">      3.3400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5600</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE</td>
    <td align="right">     1393.41</td>
    <td align="right">Yes</td>
    <td align="right">    11554.41</td>
    <td align="right">        1.00</td>
    <td align="right">     1150.96</td>
    <td align="right">        0.00</td>
    <td align="right">     11.6400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      236.88</td>
    <td align="right">Yes</td>
    <td align="right">     1010.76</td>
    <td align="right">        1.00</td>
    <td align="right">      299.12</td>
    <td align="right">       17.66</td>
    <td align="right">     21.6900</td>
    <td align="right">       47.38</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43879.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3036.71</td>
    <td align="right">       17.66</td>
    <td align="right">      6.6309</td>
    <td align="right">      967.03</td>
    <td align="right">      2.0922</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43879.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3036.71</td>
    <td align="right">       17.66</td>
    <td align="right">      6.6309</td>
    <td align="right">      967.03</td>
    <td align="right">      2.0922</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        2.90</td>
    <td align="right">           0</td>
    <td align="right">        2.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       36.00</td>
    <td align="right">       12.30</td>
    <td align="right">       24.50</td>
    <td align="right">           0</td>
    <td align="right">        4.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE_WALL_EAST</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      598.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      390.16</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      598.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.512</td>
    <td align="right">       6.452</td>
    <td align="right">     3204.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-SEMI</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">     3204.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OFFICE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      110.54</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OFFICE_WALL_WEST</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">       39.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_WALL_EAST</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      260.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_WALL_NORTH</td>
    <td align="right">INT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">       3.242</td>
    <td align="right">       6.299</td>
    <td align="right">      390.16</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_WALL_SOUTH_1</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      169.07</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_WALL_WEST_1</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      182.07</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.512</td>
    <td align="right">       6.452</td>
    <td align="right">     1156.53</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-SEMI</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">     1393.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">       39.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      110.54</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">      110.54</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_WEST</td>
    <td align="right">EXT-WALLS-METAL-SEMI</td>
    <td align="right">        0.80</td>
    <td align="right">       1.742</td>
    <td align="right">       2.356</td>
    <td align="right">       39.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       2.512</td>
    <td align="right">       6.452</td>
    <td align="right">      236.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_SOUTH WINDOW 1</td>
    <td align="right">WINDOW-SEMI-OPER</td>
    <td align="right">        5.58</td>
    <td align="right">        5.58</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_SOUTH WINDOW2</td>
    <td align="right">WINDOW-SEMI-OPER</td>
    <td align="right">        5.58</td>
    <td align="right">        5.58</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_WEST WINDOW1</td>
    <td align="right">WINDOW-SEMI-OPER</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_WEST WINDOW2</td>
    <td align="right">WINDOW-SEMI-OPER</td>
    <td align="right">        3.25</td>
    <td align="right">        3.25</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.66</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.66</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29540.15</td>
    <td align="right">    22245.02</td>
    <td align="right">     7295.13</td>
    <td align="right">        0.75</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   127611.20</td>
    <td align="right">    86275.79</td>
    <td align="right">    41335.41</td>
    <td align="right">        0.68</td>
    <td align="right">        3.31</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    37800.65</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    21819.68</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    85022.96</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.80</td>
    <td align="right">       74.41</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.56</td>
    <td align="right">     1780.71</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        5.14</td>
    <td align="right">     9640.53</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    18441.49</td>
    <td align="right">       1.303</td>
    <td align="right">       1.563</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       35.63</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE</td>
    <td align="right">   183767.87</td>
    <td align="right">      12.978</td>
    <td align="right">      15.573</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       35.38</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE</td>
    <td align="right">    77012.39</td>
    <td align="right">       4.282</td>
    <td align="right">       5.139</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       35.51</td>
    <td align="right">     0.01546</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    21075.07</td>
    <td align="right">       0.783</td>
    <td align="right">       0.940</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.801</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE</td>
    <td align="right">    81063.15</td>
    <td align="right">       2.347</td>
    <td align="right">       2.816</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2</td>
    <td align="right">        5.14</td>
    <td align="right">        5.14</td>
    <td align="right">        2.82</td>
    <td align="right">        2.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.35</td>
    <td align="right">        5.14</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     1467.17</td>
    <td align="right">     1656.67</td>
    <td align="right">      635.83</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1467.17</td>
    <td align="right">     1656.67</td>
    <td align="right">      635.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      242.83</td>
    <td align="right">      133.17</td>
    <td align="right">        1.33</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">     1915.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE</td>
    <td align="right">      332.50</td>
    <td align="right">      676.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      508.83</td>
    <td align="right">     2263.33</td>
    <td align="right">        1.33</td>
    <td align="right">       12.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE UNIT HEATER</td>
    <td align="right">    0.801210</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE UNIT HEATERFAN</td>
    <td align="right">    0.801210</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">BULKSTORAGE UNIT HEATER COIL</td>
    <td align="right">    37800.65</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    21819.68</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    85022.96</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE DIRECT AIR</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">        1.56</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        5.14</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2</td>
    <td align="right">        5.14</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_OA_CONTROLLER</td>
    <td align="right">        1.56</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_OA_CONTROLLER</td>
    <td align="right">        5.14</td>
    <td align="right">    0.348352</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.56</td>
    <td align="right">    29540.15</td>
    <td align="right">    0.753043</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        5.14</td>
    <td align="right">   127611.20</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
    <td align="right">        1.56</td>
    <td align="right">    21819.68</td>
    <td align="right">        1.00</td>
    <td align="right">    29540.15</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE</td>
    <td align="right">        5.14</td>
    <td align="right">        5.14</td>
    <td align="right">        5.14</td>
    <td align="right">        5.14</td>
    <td align="right">    85022.96</td>
    <td align="right">        1.00</td>
    <td align="right">   127611.20</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">        5.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     242.000</td>
    <td align="right">      21.806</td>
    <td align="right">      24.966</td>
    <td align="right">       0.000</td>
    <td align="right">     146.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     222.000</td>
    <td align="right">      21.932</td>
    <td align="right">      23.372</td>
    <td align="right">       0.000</td>
    <td align="right">     124.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     262.000</td>
    <td align="right">      22.755</td>
    <td align="right">      28.074</td>
    <td align="right">       0.000</td>
    <td align="right">      74.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     240.000</td>
    <td align="right">      23.280</td>
    <td align="right">      23.328</td>
    <td align="right">       0.000</td>
    <td align="right">      35.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     252.000</td>
    <td align="right">      23.773</td>
    <td align="right">      25.365</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     252.000</td>
    <td align="right">      23.987</td>
    <td align="right">      31.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     240.000</td>
    <td align="right">      23.998</td>
    <td align="right">      47.938</td>
    <td align="right">       0.000</td>
    <td align="right">      12.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     262.000</td>
    <td align="right">      24.001</td>
    <td align="right">      46.083</td>
    <td align="right">       0.000</td>
    <td align="right">       6.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     240.000</td>
    <td align="right">      23.968</td>
    <td align="right">      43.749</td>
    <td align="right">       0.000</td>
    <td align="right">       5.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     242.000</td>
    <td align="right">      23.400</td>
    <td align="right">      32.838</td>
    <td align="right">       0.000</td>
    <td align="right">      29.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     234.000</td>
    <td align="right">      22.835</td>
    <td align="right">      29.723</td>
    <td align="right">       0.000</td>
    <td align="right">      53.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     240.000</td>
    <td align="right">      21.832</td>
    <td align="right">      24.784</td>
    <td align="right">       0.000</td>
    <td align="right">     146.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2928.000</td>
    <td align="right">      23.148</td>
    <td align="right">      31.878</td>
    <td align="right">       0.000</td>
    <td align="right">     635.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     222.000</td>
    <td align="right">      21.806</td>
    <td align="right">      23.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     262.000</td>
    <td align="right">      24.001</td>
    <td align="right">      47.938</td>
    <td align="right">       0.000</td>
    <td align="right">     146.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BULKSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FINESTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  14223.1870</td>
    <td align="right">     22.2273</td>
    <td align="right">     67.4550</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 498198.3606</td>
    <td align="right">   5864.7972</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  12809.8196</td>
    <td align="right">     20.0005</td>
    <td align="right">     60.6209</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 447723.3072</td>
    <td align="right">   5280.1769</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  12633.5917</td>
    <td align="right">     21.0134</td>
    <td align="right">     69.1048</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 510457.4648</td>
    <td align="right">   5337.7880</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  11893.4570</td>
    <td align="right">     20.0599</td>
    <td align="right">     67.0646</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 495400.7913</td>
    <td align="right">   5053.1480</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  14541.6041</td>
    <td align="right">     24.5729</td>
    <td align="right">     82.3336</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 608193.9299</td>
    <td align="right">   6182.9670</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  19399.6488</td>
    <td align="right">     32.7885</td>
    <td align="right">    109.8852</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 811716.6441</td>
    <td align="right">   8249.2053</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  20757.3930</td>
    <td align="right">     35.0834</td>
    <td align="right">    117.5761</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 868528.6898</td>
    <td align="right">   8826.5543</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  20258.4617</td>
    <td align="right">     34.2401</td>
    <td align="right">    114.7500</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 847652.4584</td>
    <td align="right">   8614.3965</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  16244.4755</td>
    <td align="right">     27.4558</td>
    <td align="right">     92.0136</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 679699.6634</td>
    <td align="right">   6907.5507</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  12567.6059</td>
    <td align="right">     21.2188</td>
    <td align="right">     71.0239</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 524648.7913</td>
    <td align="right">   5341.7796</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  11693.3155</td>
    <td align="right">     19.5237</td>
    <td align="right">     64.4987</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 476437.2225</td>
    <td align="right">   4948.0226</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  14943.6639</td>
    <td align="right">     22.8908</td>
    <td align="right">     67.5265</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 498699.8430</td>
    <td align="right">   6115.1149</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 181966.2239</td>
    <td align="right">    301.0750</td>
    <td align="right">    983.8530</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right">0.726736E+07</td>
    <td align="right">  76721.5013</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  11693.3155</td>
    <td align="right">     19.5237</td>
    <td align="right">     60.6209</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 447723.3072</td>
    <td align="right">   4948.0226</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  20757.3930</td>
    <td align="right">     35.0834</td>
    <td align="right">    117.5761</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 868528.6898</td>
    <td align="right">   8826.5543</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     242.000</td>
    <td align="right">       3.050</td>
    <td align="right">       0.179</td>
    <td align="right">       1.265</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     222.000</td>
    <td align="right">       3.018</td>
    <td align="right">       0.180</td>
    <td align="right">       1.263</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     262.000</td>
    <td align="right">       3.076</td>
    <td align="right">       0.181</td>
    <td align="right">       1.243</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     240.000</td>
    <td align="right">       2.958</td>
    <td align="right">       0.181</td>
    <td align="right">       1.229</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     252.000</td>
    <td align="right">       3.063</td>
    <td align="right">       0.182</td>
    <td align="right">       1.216</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     252.000</td>
    <td align="right">       3.063</td>
    <td align="right">       0.183</td>
    <td align="right">       1.190</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     240.000</td>
    <td align="right">       2.958</td>
    <td align="right">       0.183</td>
    <td align="right">       1.188</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     262.000</td>
    <td align="right">       3.076</td>
    <td align="right">       0.183</td>
    <td align="right">       1.193</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     240.000</td>
    <td align="right">       2.958</td>
    <td align="right">       0.183</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     242.000</td>
    <td align="right">       3.050</td>
    <td align="right">       0.182</td>
    <td align="right">       1.227</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     234.000</td>
    <td align="right">       3.128</td>
    <td align="right">       0.181</td>
    <td align="right">       1.243</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     240.000</td>
    <td align="right">       2.958</td>
    <td align="right">       0.180</td>
    <td align="right">       1.266</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2928.000</td>
    <td align="right">       3.031</td>
    <td align="right">       0.181</td>
    <td align="right">       1.227</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     222.000</td>
    <td align="right">       2.958</td>
    <td align="right">       0.179</td>
    <td align="right">       1.188</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     262.000</td>
    <td align="right">       3.128</td>
    <td align="right">       0.183</td>
    <td align="right">       1.266</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BULKSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FINESTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BULKSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::FINESTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434903E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209425E+08</td>
    <td align="right">0.159034E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426677E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.213019E+08</td>
    <td align="right">0.132859E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618397E+10</td>
    <td align="right">0.777288E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  187847.378</td>
    <td align="right">0.788703E+08</td>
    <td align="right">0.270491E+09</td>
    <td align="right"> 1412601.112</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.378610E+10</td>
    <td align="right">0.349174E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  184331.161</td>
    <td align="right">0.898122E+08</td>
    <td align="right">0.257344E+08</td>
    <td align="right"> 1857470.117</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222105E+10</td>
    <td align="right">0.884722E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    3390.818</td>
    <td align="right">0.548835E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  681524.834</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.616313E+09</td>
    <td align="right">0.287529E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   55555.176</td>
    <td align="right">0.113838E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1698409.400</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.692017E+08</td>
    <td align="right">0.382734E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  133587.109</td>
    <td align="right">0.118514E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2353469.561</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272587E+08</td>
    <td align="right">0.340238E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.106723E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.845614E+09</td>
    <td align="right">0.227800E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   15489.693</td>
    <td align="right">0.126797E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.114022E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362096E+10</td>
    <td align="right">0.420821E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  120507.243</td>
    <td align="right">0.168013E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.474571E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403763E+10</td>
    <td align="right">0.401614E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149522E+09</td>
    <td align="right">0.431079E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325415E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.446830E+08</td>
    <td align="right">0.168213E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332781E+11</td>
    <td align="right">0.141556E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  700708.579</td>
    <td align="right">0.109390E+10</td>
    <td align="right">0.532836E+10</td>
    <td align="right">0.668628E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272587E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209425E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.618397E+10</td>
    <td align="right">0.382734E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  187847.378</td>
    <td align="right">0.168013E+09</td>
    <td align="right">0.168213E+10</td>
    <td align="right">0.474571E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.881703E+08</td>
    <td align="right"> 1158204.119</td>
    <td align="right">       0.000</td>
    <td align="right">  112120.010</td>
    <td align="right">   37586.447</td>
    <td align="right">0.399072E+09</td>
    <td align="right"> 9263445.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.916680E+08</td>
    <td align="right"> 1461714.354</td>
    <td align="right">       0.000</td>
    <td align="right">  143246.774</td>
    <td align="right">       0.000</td>
    <td align="right">0.342910E+09</td>
    <td align="right"> 6226835.328</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661288E+08</td>
    <td align="right">0.337868E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  675674.080</td>
    <td align="right">   22656.723</td>
    <td align="right">0.185552E+09</td>
    <td align="right">0.225559E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423741E+08</td>
    <td align="right">0.105687E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  421270.274</td>
    <td align="right">  318823.264</td>
    <td align="right">0.840088E+08</td>
    <td align="right">0.125280E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293038E+08</td>
    <td align="right">0.205763E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  327830.986</td>
    <td align="right">  199643.057</td>
    <td align="right">0.155490E+08</td>
    <td align="right"> 6384700.713</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 9001756.252</td>
    <td align="right">0.537809E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  120433.478</td>
    <td align="right"> 3309903.963</td>
    <td align="right"> 1136464.242</td>
    <td align="right"> 1101848.530</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 1005534.742</td>
    <td align="right">0.767822E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   29609.028</td>
    <td align="right"> 8928604.392</td>
    <td align="right">       0.000</td>
    <td align="right">   58410.062</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  429121.376</td>
    <td align="right">0.719069E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   17666.526</td>
    <td align="right"> 8330147.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143856E+08</td>
    <td align="right">0.503024E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  115367.374</td>
    <td align="right"> 1708365.223</td>
    <td align="right">  881218.295</td>
    <td align="right"> 1507097.533</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431849E+08</td>
    <td align="right">0.140210E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  392105.271</td>
    <td align="right">   31312.579</td>
    <td align="right">0.626813E+08</td>
    <td align="right"> 7625226.566</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689565E+08</td>
    <td align="right">0.375185E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  314455.103</td>
    <td align="right">  132266.037</td>
    <td align="right">0.159628E+09</td>
    <td align="right">0.136917E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.575540E+08</td>
    <td align="right">  751723.224</td>
    <td align="right">       0.000</td>
    <td align="right">  241966.212</td>
    <td align="right">   26163.008</td>
    <td align="right">0.426890E+09</td>
    <td align="right">0.139759E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512162E+09</td>
    <td align="right">0.305406E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2911745.116</td>
    <td align="right">0.230455E+08</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.949190E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  429121.376</td>
    <td align="right">  751723.224</td>
    <td align="right">       0.000</td>
    <td align="right">   17666.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.916680E+08</td>
    <td align="right">0.767822E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  675674.080</td>
    <td align="right"> 8928604.392</td>
    <td align="right">0.426890E+09</td>
    <td align="right">0.225559E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::FURNACE_PACU_CAV_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> FURNACE_PACU_CAV_1:1</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.791326E+10</td>
    <td align="right">0.297823E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.729168E+10</td>
    <td align="right">0.362899E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.391957E+10</td>
    <td align="right">0.253174E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242680E+10</td>
    <td align="right">0.419234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.188244E+10</td>
    <td align="right">0.697089E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186272E+10</td>
    <td align="right">0.132035E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.177512E+10</td>
    <td align="right">0.155928E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.188377E+10</td>
    <td align="right">0.154430E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.171598E+10</td>
    <td align="right">0.116210E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214230E+10</td>
    <td align="right">0.545550E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.346630E+10</td>
    <td align="right">0.232020E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.928240E+10</td>
    <td align="right">0.410848E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455623E+11</td>
    <td align="right">0.784025E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171598E+10</td>
    <td align="right">0.297823E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.928240E+10</td>
    <td align="right">0.155928E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::FURNACE_PACU_CAV_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> FURNACE_PACU_CAV_2:2</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400969E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365099E+11</td>
    <td align="right">0.155261E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148966E+11</td>
    <td align="right">0.266137E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.969883E+10</td>
    <td align="right">0.124720E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112315E+11</td>
    <td align="right">0.371139E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135139E+11</td>
    <td align="right">0.925632E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140753E+11</td>
    <td align="right">0.119989E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138022E+11</td>
    <td align="right">0.102881E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113663E+11</td>
    <td align="right">0.630555E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.964751E+10</td>
    <td align="right">0.126703E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119462E+11</td>
    <td align="right">0.649871E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502047E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236990E+12</td>
    <td align="right">0.444072E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.964751E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502047E+11</td>
    <td align="right">0.119989E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134210E+11</td>
    <td align="right">0.444626E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123386E+11</td>
    <td align="right">0.404887E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140692E+11</td>
    <td align="right">0.832857E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170804E+11</td>
    <td align="right">0.102938E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286171E+11</td>
    <td align="right">0.116683E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.542430E+11</td>
    <td align="right">  667957.655</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.625587E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.561084E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389446E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175835E+11</td>
    <td align="right">0.552154E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117910E+11</td>
    <td align="right">0.588692E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143247E+11</td>
    <td align="right">0.580613E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341080E+12</td>
    <td align="right">0.158927E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117910E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.625587E+11</td>
    <td align="right">0.580613E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603787E+11</td>
    <td align="right">   51345.965</td>
    <td align="right">26-JAN-15:50</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">    1890.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542615E+11</td>
    <td align="right">   53602.503</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">    4147.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618645E+11</td>
    <td align="right">   70611.817</td>
    <td align="right">17-MAR-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   21156.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600397E+11</td>
    <td align="right">   73363.036</td>
    <td align="right">26-APR-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   23907.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.737096E+11</td>
    <td align="right">   88077.998</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   38622.748</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.983753E+11</td>
    <td align="right">  101316.215</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11421.239</td>
    <td align="right">       0.000</td>
    <td align="right">   51935.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105261E+12</td>
    <td align="right">  101587.161</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   52131.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102731E+12</td>
    <td align="right">  101205.091</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11421.239</td>
    <td align="right">       0.000</td>
    <td align="right">   51824.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.823756E+11</td>
    <td align="right">   95853.749</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   46398.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635844E+11</td>
    <td align="right">   74083.492</td>
    <td align="right">02-OCT-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   24628.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.577414E+11</td>
    <td align="right">   63458.260</td>
    <td align="right">13-NOV-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   14003.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.604395E+11</td>
    <td align="right">   51170.175</td>
    <td align="right">11-DEC-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">    1714.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880761E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542615E+11</td>
    <td align="right">   51170.175</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11421.239</td>
    <td align="right">       0.000</td>
    <td align="right">    1714.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105261E+12</td>
    <td align="right">  101587.161</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   52131.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603787E+11</td>
    <td align="right">   51345.965</td>
    <td align="right">26-JAN-15:50</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">    1890.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542615E+11</td>
    <td align="right">   53602.503</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">    4147.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618645E+11</td>
    <td align="right">   70611.817</td>
    <td align="right">17-MAR-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   21156.567</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600397E+11</td>
    <td align="right">   73363.036</td>
    <td align="right">26-APR-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   23907.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.737096E+11</td>
    <td align="right">   88077.998</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   38622.748</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.983753E+11</td>
    <td align="right">  101316.215</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11421.239</td>
    <td align="right">       0.000</td>
    <td align="right">   51935.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105261E+12</td>
    <td align="right">  101587.161</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   52131.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102731E+12</td>
    <td align="right">  101205.091</td>
    <td align="right">01-AUG-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11421.239</td>
    <td align="right">       0.000</td>
    <td align="right">   51824.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.823756E+11</td>
    <td align="right">   95853.749</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   46398.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635844E+11</td>
    <td align="right">   74083.492</td>
    <td align="right">02-OCT-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   24628.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.577414E+11</td>
    <td align="right">   63458.260</td>
    <td align="right">13-NOV-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   14003.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.604395E+11</td>
    <td align="right">   51170.175</td>
    <td align="right">11-DEC-15:39</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">    1714.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880761E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542615E+11</td>
    <td align="right">   51170.175</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11421.239</td>
    <td align="right">       0.000</td>
    <td align="right">    1714.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105261E+12</td>
    <td align="right">  101587.161</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28855.207</td>
    <td align="right">    9104.397</td>
    <td align="right">   11495.645</td>
    <td align="right">       0.000</td>
    <td align="right">   52131.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BULKSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.33</td>
    <td align="right">       25.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.33</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.50</td>
    <td align="right">       28.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.33</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.83</td>
    <td align="right">       30.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.83</td>
    <td align="right">       29.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.33</td>
    <td align="right">       29.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.00</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.67</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1915.50</td>
    <td align="right">       29.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.83</td>
    <td align="right">       30.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FINESTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.00</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.83</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.83</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.00</td>
    <td align="right">       27.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.50</td>
    <td align="right">       27.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.50</td>
    <td align="right">       27.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.67</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.17</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.33</td>
    <td align="right">       27.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.00</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      119.17</td>
    <td align="right">       14.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      332.50</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      676.33</td>
    <td align="right">       27.48</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      119.17</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.67</td>
    <td align="right">       27.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.17</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       59.17</td>
    <td align="right">       15.53</td>
    <td align="right">        0.17</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.67</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.83</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.17</td>
    <td align="right">       29.74</td>
    <td align="right">        4.83</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.00</td>
    <td align="right">       30.06</td>
    <td align="right">        3.00</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.33</td>
    <td align="right">       29.63</td>
    <td align="right">        4.17</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       30.21</td>
    <td align="right">        0.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.17</td>
    <td align="right">       15.41</td>
    <td align="right">        1.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.83</td>
    <td align="right">       15.68</td>
    <td align="right">        1.33</td>
    <td align="right">       20.21</td>
    <td align="right">      133.17</td>
    <td align="right">       29.89</td>
    <td align="right">       12.83</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       78.17</td>
    <td align="right">       20.73</td>
    <td align="right">        1.17</td>
    <td align="right">       20.64</td>
    <td align="right">       41.00</td>
    <td align="right">       30.40</td>
    <td align="right">        4.83</td>
    <td align="right">       24.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BULKSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.52</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.52</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       10.65</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       10.65</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       16.05</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       16.05</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.57</td>
    <td align="right">        8.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.57</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.97</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.97</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.58</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.58</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.12</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.12</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       32.65</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       32.65</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.87</td>
    <td align="right">       20.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.87</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.43</td>
    <td align="right">       12.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.43</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.90</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.90</td>
    <td align="right">       10.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.73</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.73</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.52</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.52</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.65</td>
    <td align="right">       20.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.65</td>
    <td align="right">       20.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::FINESTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.450698E+09</td>
    <td align="right">     5179.37</td>
    <td align="right">30-JAN-06:12</td>
    <td align="right">       11.20</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.52</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474116E+09</td>
    <td align="right">     5518.26</td>
    <td align="right">28-FEB-06:12</td>
    <td align="right">        9.40</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       10.65</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228021E+10</td>
    <td align="right">   107004.31</td>
    <td align="right">15-MAR-16:19</td>
    <td align="right">       30.60</td>
    <td align="right">       13.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       16.05</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.948121E+10</td>
    <td align="right">   110208.62</td>
    <td align="right">03-APR-16:19</td>
    <td align="right">       29.40</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.57</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297805E+11</td>
    <td align="right">   107944.37</td>
    <td align="right">01-MAY-17:30</td>
    <td align="right">       33.25</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.97</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.761590E+11</td>
    <td align="right">   109202.25</td>
    <td align="right">01-JUN-17:30</td>
    <td align="right">       33.05</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.58</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.849670E+11</td>
    <td align="right">   107139.99</td>
    <td align="right">01-JUL-21:10</td>
    <td align="right">       35.50</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.12</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722527E+11</td>
    <td align="right">   107886.74</td>
    <td align="right">17-AUG-18:49</td>
    <td align="right">       34.73</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       32.65</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455733E+11</td>
    <td align="right">   108154.97</td>
    <td align="right">21-SEP-16:49</td>
    <td align="right">       33.90</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.87</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.898649E+10</td>
    <td align="right">   106301.56</td>
    <td align="right">26-OCT-16:18</td>
    <td align="right">       32.03</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.43</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.691189E+09</td>
    <td align="right">    15603.24</td>
    <td align="right">13-NOV-15:50</td>
    <td align="right">       31.10</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.90</td>
    <td align="right">       10.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322212E+09</td>
    <td align="right">     3822.82</td>
    <td align="right">16-DEC-07:12</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.73</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331419E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322212E+09</td>
    <td align="right">     3822.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.52</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.849670E+11</td>
    <td align="right">   110208.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.50</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.65</td>
    <td align="right">       20.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136367E+09</td>
    <td align="right">     4237.17</td>
    <td align="right">26-JAN-15:30</td>
    <td align="right">       25.00</td>
    <td align="right">       10.98</td>
    <td align="right">0.108164E+09</td>
    <td align="right">      227.10</td>
    <td align="right">27-JAN-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191019E+09</td>
    <td align="right">     6532.95</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">       27.80</td>
    <td align="right">       11.99</td>
    <td align="right"> 99733544.02</td>
    <td align="right">      227.07</td>
    <td align="right">28-FEB-11:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175007E+10</td>
    <td align="right">    11863.83</td>
    <td align="right">17-MAR-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.03</td>
    <td align="right">0.131165E+09</td>
    <td align="right">      227.10</td>
    <td align="right">30-MAR-10:30</td>
    <td align="right">       24.45</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309643E+10</td>
    <td align="right">    11873.92</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">       33.70</td>
    <td align="right">       14.88</td>
    <td align="right">0.121655E+09</td>
    <td align="right">      227.10</td>
    <td align="right">26-APR-10:00</td>
    <td align="right">       28.30</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.538781E+10</td>
    <td align="right">    16652.20</td>
    <td align="right">28-MAY-17:10</td>
    <td align="right">       40.80</td>
    <td align="right">       17.89</td>
    <td align="right">0.138655E+09</td>
    <td align="right">      227.10</td>
    <td align="right">02-MAY-10:00</td>
    <td align="right">       29.40</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107701E+11</td>
    <td align="right">    25010.56</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.27</td>
    <td align="right">       14.67</td>
    <td align="right">0.140286E+09</td>
    <td align="right">      227.10</td>
    <td align="right">26-JUN-08:09</td>
    <td align="right">       32.48</td>
    <td align="right">       18.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112468E+11</td>
    <td align="right">    25003.58</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">       28.07</td>
    <td align="right">       17.90</td>
    <td align="right">0.129127E+09</td>
    <td align="right">      227.10</td>
    <td align="right">07-JUL-10:00</td>
    <td align="right">       35.60</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112368E+11</td>
    <td align="right">    24909.91</td>
    <td align="right">03-AUG-06:10</td>
    <td align="right">       29.35</td>
    <td align="right">       17.12</td>
    <td align="right">0.146587E+09</td>
    <td align="right">      227.10</td>
    <td align="right">25-AUG-08:09</td>
    <td align="right">       28.10</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.861817E+10</td>
    <td align="right">    24056.37</td>
    <td align="right">25-SEP-06:10</td>
    <td align="right">       25.60</td>
    <td align="right">       15.61</td>
    <td align="right">0.128793E+09</td>
    <td align="right">      227.10</td>
    <td align="right">29-SEP-10:00</td>
    <td align="right">       35.00</td>
    <td align="right">       18.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399001E+10</td>
    <td align="right">    13308.88</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">       33.47</td>
    <td align="right">       15.71</td>
    <td align="right">0.127978E+09</td>
    <td align="right">      227.10</td>
    <td align="right">26-OCT-10:09</td>
    <td align="right">       24.12</td>
    <td align="right">       13.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160858E+10</td>
    <td align="right">    10422.24</td>
    <td align="right">13-NOV-15:20</td>
    <td align="right">       31.10</td>
    <td align="right">       14.45</td>
    <td align="right">0.119981E+09</td>
    <td align="right">      227.10</td>
    <td align="right">15-NOV-11:39</td>
    <td align="right">       23.67</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181971E+09</td>
    <td align="right">     3709.56</td>
    <td align="right">11-DEC-15:30</td>
    <td align="right">       24.70</td>
    <td align="right">       11.69</td>
    <td align="right">0.105119E+09</td>
    <td align="right">      226.30</td>
    <td align="right">13-DEC-11:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.582142E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149724E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136367E+09</td>
    <td align="right">     3709.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.27</td>
    <td align="right">       10.98</td>
    <td align="right"> 99733544.02</td>
    <td align="right">      226.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.60</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112468E+11</td>
    <td align="right">    25010.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.80</td>
    <td align="right">       17.90</td>
    <td align="right">0.146587E+09</td>
    <td align="right">      227.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       18.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BULKSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       16.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       32.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::FINESTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.342206E+11</td>
    <td align="right">    98140.82</td>
    <td align="right">20-JAN-04:30</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311511E+11</td>
    <td align="right">    97775.73</td>
    <td align="right">19-FEB-04:40</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.787771E+10</td>
    <td align="right">    95641.40</td>
    <td align="right">10-MAR-03:09</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282464E+10</td>
    <td align="right">    89779.73</td>
    <td align="right">22-APR-06:10</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232539E+10</td>
    <td align="right">     9649.02</td>
    <td align="right">30-MAY-07:30</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149955E+10</td>
    <td align="right">    10837.67</td>
    <td align="right">24-JUN-07:10</td>
    <td align="right">       30.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.883673E+09</td>
    <td align="right">    11616.85</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145813E+10</td>
    <td align="right">    12575.08</td>
    <td align="right">04-AUG-05:13</td>
    <td align="right">       31.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216854E+10</td>
    <td align="right">    10221.50</td>
    <td align="right">23-SEP-09:25</td>
    <td align="right">       30.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284151E+10</td>
    <td align="right">    10262.98</td>
    <td align="right">10-OCT-10:00</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.707722E+10</td>
    <td align="right">    95601.28</td>
    <td align="right">30-NOV-03:00</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449120E+11</td>
    <td align="right">    99620.89</td>
    <td align="right">26-DEC-05:30</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139240E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.883673E+09</td>
    <td align="right">     9649.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449120E+11</td>
    <td align="right">    99620.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.716529E+10</td>
    <td align="right">    22984.50</td>
    <td align="right">20-JAN-04:30</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.658614E+10</td>
    <td align="right">    23041.84</td>
    <td align="right">23-FEB-06:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283959E+10</td>
    <td align="right">    22889.40</td>
    <td align="right">10-MAR-06:30</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124385E+10</td>
    <td align="right">    22145.78</td>
    <td align="right">12-APR-05:19</td>
    <td align="right">        9.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419685E+09</td>
    <td align="right">    21382.76</td>
    <td align="right">13-MAY-06:10</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185259E+09</td>
    <td align="right">     2758.78</td>
    <td align="right">12-JUN-06:12</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152137E+09</td>
    <td align="right">     2706.70</td>
    <td align="right">13-JUL-06:14</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164486E+09</td>
    <td align="right">     2749.33</td>
    <td align="right">23-AUG-06:12</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206022E+09</td>
    <td align="right">     2744.06</td>
    <td align="right">25-SEP-06:12</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.885976E+09</td>
    <td align="right">    21385.81</td>
    <td align="right">19-OCT-05:10</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248589E+10</td>
    <td align="right">    22671.31</td>
    <td align="right">24-NOV-06:21</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.844915E+10</td>
    <td align="right">    24328.71</td>
    <td align="right">23-DEC-06:10</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307835E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152137E+09</td>
    <td align="right">     2706.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.844915E+10</td>
    <td align="right">    24328.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BULKSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.892008E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.709155E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.807231E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.642404E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.949040E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.754640E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.855862E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">0.682277E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">03-APR-08:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.920524E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.731897E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.911276E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.724809E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.865111E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">03-JUL-08:09</td>
    <td align="right">0.689366E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">03-JUL-08:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.949040E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.754640E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.855862E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.682277E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.892008E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.709155E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.881141E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.699113E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.865111E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.689366E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106442E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.846910E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.807231E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.642404E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.949040E+10</td>
    <td align="right">     9633.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754640E+10</td>
    <td align="right">     7383.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::FINESTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135160E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122314E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143802E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129683E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139481E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.138079E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131084E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">03-JUL-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143802E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129683E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135160E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133513E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131084E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161285E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122314E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143802E+11</td>
    <td align="right">    14597.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.428154E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">0.165231E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387462E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">0.149679E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.455529E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">0.175829E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410804E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">0.158969E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">03-APR-08:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441841E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">0.170530E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437402E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">0.168879E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415244E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">03-JUL-08:09</td>
    <td align="right">0.160621E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">03-JUL-08:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.455529E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">0.175829E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410804E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">0.158969E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.428154E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">0.165231E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.422938E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.162892E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415244E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">0.160621E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.510911E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197328E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387462E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149679E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.455529E+10</td>
    <td align="right">     4624.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.175829E+10</td>
    <td align="right">     1720.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.318816E+09</td>
    <td align="right">0.428154E+10</td>
    <td align="right">0.165231E+10</td>
    <td align="right"> 19151741.11</td>
    <td align="right">0.741593E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289440E+09</td>
    <td align="right">0.387462E+10</td>
    <td align="right">0.149679E+10</td>
    <td align="right"> 44615573.91</td>
    <td align="right">0.671927E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348192E+09</td>
    <td align="right">0.455529E+10</td>
    <td align="right">0.175829E+10</td>
    <td align="right">0.504635E+09</td>
    <td align="right">0.379584E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.306720E+09</td>
    <td align="right">0.410804E+10</td>
    <td align="right">0.158969E+10</td>
    <td align="right">0.128274E+10</td>
    <td align="right">0.253408E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333504E+09</td>
    <td align="right">0.441841E+10</td>
    <td align="right">0.170530E+10</td>
    <td align="right">0.263342E+10</td>
    <td align="right">0.119731E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333504E+09</td>
    <td align="right">0.437402E+10</td>
    <td align="right">0.168879E+10</td>
    <td align="right">0.621024E+10</td>
    <td align="right">0.227935E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.306720E+09</td>
    <td align="right">0.415244E+10</td>
    <td align="right">0.160621E+10</td>
    <td align="right">0.678755E+10</td>
    <td align="right"> 53361080.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.348192E+09</td>
    <td align="right">0.455529E+10</td>
    <td align="right">0.175829E+10</td>
    <td align="right">0.601268E+10</td>
    <td align="right"> 22470136.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.306720E+09</td>
    <td align="right">0.410804E+10</td>
    <td align="right">0.158969E+10</td>
    <td align="right">0.418938E+10</td>
    <td align="right">0.269507E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318816E+09</td>
    <td align="right">0.428154E+10</td>
    <td align="right">0.165231E+10</td>
    <td align="right">0.143759E+10</td>
    <td align="right">0.221389E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.316224E+09</td>
    <td align="right">0.422938E+10</td>
    <td align="right">0.162892E+10</td>
    <td align="right">0.455827E+09</td>
    <td align="right">0.412071E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.306720E+09</td>
    <td align="right">0.415244E+10</td>
    <td align="right">0.160621E+10</td>
    <td align="right"> 14334794.23</td>
    <td align="right">0.811747E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383357E+10</td>
    <td align="right">0.510911E+11</td>
    <td align="right">0.197328E+11</td>
    <td align="right">0.295922E+11</td>
    <td align="right">0.366878E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289440E+09</td>
    <td align="right">0.387462E+10</td>
    <td align="right">0.149679E+10</td>
    <td align="right"> 14334794.23</td>
    <td align="right"> 22470136.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.348192E+09</td>
    <td align="right">0.455529E+10</td>
    <td align="right">0.175829E+10</td>
    <td align="right">0.678755E+10</td>
    <td align="right">0.811747E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BULKSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BULKSTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.892008E+10</td>
    <td align="right">0.709155E+10</td>
    <td align="right">0.209228E+10</td>
    <td align="right">0.656595E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.807231E+10</td>
    <td align="right">0.642404E+10</td>
    <td align="right">0.329118E+10</td>
    <td align="right">0.615886E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.949040E+10</td>
    <td align="right">0.754640E+10</td>
    <td align="right">0.997018E+10</td>
    <td align="right">0.390354E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.855862E+10</td>
    <td align="right">0.682277E+10</td>
    <td align="right">0.168547E+11</td>
    <td align="right">0.323038E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.920524E+10</td>
    <td align="right">0.731897E+10</td>
    <td align="right">0.277126E+11</td>
    <td align="right">0.166569E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.911276E+10</td>
    <td align="right">0.724809E+10</td>
    <td align="right">0.614767E+11</td>
    <td align="right">0.342365E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.865111E+10</td>
    <td align="right">0.689366E+10</td>
    <td align="right">0.683876E+11</td>
    <td align="right">0.107606E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.949040E+10</td>
    <td align="right">0.754640E+10</td>
    <td align="right">0.595400E+11</td>
    <td align="right">0.530454E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.855862E+10</td>
    <td align="right">0.682277E+10</td>
    <td align="right">0.445019E+11</td>
    <td align="right">0.360082E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.892008E+10</td>
    <td align="right">0.709155E+10</td>
    <td align="right">0.212844E+11</td>
    <td align="right">0.266359E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.881141E+10</td>
    <td align="right">0.699113E+10</td>
    <td align="right">0.111049E+11</td>
    <td align="right">0.439032E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.865111E+10</td>
    <td align="right">0.689366E+10</td>
    <td align="right">0.300450E+10</td>
    <td align="right">0.719705E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.106442E+12</td>
    <td align="right">0.846910E+11</td>
    <td align="right">0.329221E+12</td>
    <td align="right">0.366385E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.807231E+10</td>
    <td align="right">0.642404E+10</td>
    <td align="right">0.209228E+10</td>
    <td align="right">0.530454E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.949040E+10</td>
    <td align="right">0.754640E+10</td>
    <td align="right">0.683876E+11</td>
    <td align="right">0.719705E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::FINESTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> FINESTORAGE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.135160E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.215897E+09</td>
    <td align="right">0.453697E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.122314E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.356314E+09</td>
    <td align="right">0.416997E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.143802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.277841E+10</td>
    <td align="right">0.219270E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.129683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.767923E+10</td>
    <td align="right">0.160995E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.139481E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191358E+11</td>
    <td align="right">0.850011E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.138079E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.502319E+11</td>
    <td align="right">0.170910E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.131084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.568794E+11</td>
    <td align="right">0.468645E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.143802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.490181E+11</td>
    <td align="right">0.174263E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.129683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.329791E+11</td>
    <td align="right">0.175974E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.135160E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.973894E+10</td>
    <td align="right">0.133712E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.133513E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.285692E+10</td>
    <td align="right">0.232719E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.131084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.364042E+09</td>
    <td align="right">0.510404E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.161285E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.232234E+12</td>
    <td align="right">0.225391E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.122314E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.215897E+09</td>
    <td align="right">0.174263E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.143802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.568794E+11</td>
    <td align="right">0.510404E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355330E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321648E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378079E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.341184E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366705E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363057E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344828E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">03-JUL-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378077E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.341184E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355330E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350813E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344828E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424106E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321648E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378079E+11</td>
    <td align="right">    38034.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114248E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134009E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91641100.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241784E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.975800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118208E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.998729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123973E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256350E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.884085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.575772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275717E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.842195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130974E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155942E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.782668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.388669E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.821912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159214E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.284258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.881439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.404224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256350E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.931265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131532E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258623E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104679E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114306E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263921E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108898E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.970243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116320E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318818E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.115575E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159454E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182491E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241784E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.782668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108898E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91641100.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116320E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159214E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.404887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.832857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   667957.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.552154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.588692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.580613E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158927E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.580613E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    28855.21</td>
    <td align="right">02-JAN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    28855.21</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    28855.21</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    28855.21</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    28855.21</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">13-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    28855.21</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">10-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    28855.21</td>
    <td align="right">03-JUL-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    28855.21</td>
    <td align="right">01-AUG-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    28855.21</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">08-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    28855.21</td>
    <td align="right">02-OCT-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">16-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    28855.21</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    28855.21</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    28855.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    28855.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     7349.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11495.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    27703.67</td>
    <td align="right">     1279.11</td>
    <td align="right">        0.00</td>
    <td align="right">    28982.77</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        5.73</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        5.73</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        5.99</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">ARIZONAPUBSERV_E-32_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    27703.67</td>
  </tr>
  <tr>
    <td align="right">AZ_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     1279.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> ARIZONAPUBSERV_E-32_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1275.52</td>
    <td align="right">     1175.27</td>
    <td align="right">     1357.43</td>
    <td align="right">     1333.57</td>
    <td align="right">     1614.95</td>
    <td align="right">     3198.34</td>
    <td align="right">     3334.08</td>
    <td align="right">     3281.76</td>
    <td align="right">     2831.82</td>
    <td align="right">     2244.96</td>
    <td align="right">     1264.68</td>
    <td align="right">     1276.06</td>
    <td align="right">    24188.42</td>
    <td align="right">     3334.08</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       71.83</td>
    <td align="right">       75.28</td>
    <td align="right">      101.66</td>
    <td align="right">      105.91</td>
    <td align="right">      128.75</td>
    <td align="right">      163.68</td>
    <td align="right">      164.02</td>
    <td align="right">      163.49</td>
    <td align="right">      154.37</td>
    <td align="right">      117.38</td>
    <td align="right">       90.57</td>
    <td align="right">       71.56</td>
    <td align="right">     1408.48</td>
    <td align="right">      164.02</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">      150.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1359.85</td>
    <td align="right">     1263.05</td>
    <td align="right">     1471.58</td>
    <td align="right">     1451.98</td>
    <td align="right">     1756.20</td>
    <td align="right">     3374.52</td>
    <td align="right">     3510.59</td>
    <td align="right">     3457.74</td>
    <td align="right">     2998.69</td>
    <td align="right">     2374.84</td>
    <td align="right">     1367.75</td>
    <td align="right">     1360.12</td>
    <td align="right">    25746.90</td>
    <td align="right">     3510.59</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1359.85</td>
    <td align="right">     1263.05</td>
    <td align="right">     1471.58</td>
    <td align="right">     1451.98</td>
    <td align="right">     1756.20</td>
    <td align="right">     3374.52</td>
    <td align="right">     3510.59</td>
    <td align="right">     3457.74</td>
    <td align="right">     2998.69</td>
    <td align="right">     2374.84</td>
    <td align="right">     1367.75</td>
    <td align="right">     1360.12</td>
    <td align="right">    25746.90</td>
    <td align="right">     3510.59</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      103.35</td>
    <td align="right">       95.99</td>
    <td align="right">      111.84</td>
    <td align="right">      110.35</td>
    <td align="right">      133.47</td>
    <td align="right">      256.46</td>
    <td align="right">      266.80</td>
    <td align="right">      262.79</td>
    <td align="right">      227.90</td>
    <td align="right">      180.49</td>
    <td align="right">      103.95</td>
    <td align="right">      103.37</td>
    <td align="right">     1956.76</td>
    <td align="right">      266.80</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1463.20</td>
    <td align="right">     1359.04</td>
    <td align="right">     1583.42</td>
    <td align="right">     1562.33</td>
    <td align="right">     1889.67</td>
    <td align="right">     3630.98</td>
    <td align="right">     3777.40</td>
    <td align="right">     3720.53</td>
    <td align="right">     3226.59</td>
    <td align="right">     2555.32</td>
    <td align="right">     1471.70</td>
    <td align="right">     1463.49</td>
    <td align="right">    27703.67</td>
    <td align="right">     3777.40</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">      103.35</td>
    <td align="right">       95.99</td>
    <td align="right">      111.84</td>
    <td align="right">      110.35</td>
    <td align="right">      133.47</td>
    <td align="right">      256.46</td>
    <td align="right">      266.80</td>
    <td align="right">      262.79</td>
    <td align="right">      227.90</td>
    <td align="right">      180.49</td>
    <td align="right">      103.95</td>
    <td align="right">      103.37</td>
    <td align="right">     1956.76</td>
    <td align="right">      266.80</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1275.00</td>
    <td align="right">      255.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE2 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1033.06</td>
    <td align="right">     1035.10</td>
    <td align="right">     1031.91</td>
    <td align="right">      977.23</td>
    <td align="right">      755.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4832.57</td>
    <td align="right">     1035.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE3 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1910.27</td>
    <td align="right">     2043.97</td>
    <td align="right">     1994.84</td>
    <td align="right">     1599.59</td>
    <td align="right">     1234.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8783.38</td>
    <td align="right">     2043.97</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE ($)</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">     1608.25</td>
    <td align="right">      229.75</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE2 ($)</td>
    <td align="right">      471.84</td>
    <td align="right">      492.28</td>
    <td align="right">      648.67</td>
    <td align="right">      673.87</td>
    <td align="right">      809.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      582.94</td>
    <td align="right">      470.22</td>
    <td align="right">     4149.14</td>
    <td align="right">      809.32</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE3 ($)</td>
    <td align="right">      573.92</td>
    <td align="right">      453.23</td>
    <td align="right">      479.01</td>
    <td align="right">      429.96</td>
    <td align="right">      575.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.00</td>
    <td align="right">      576.09</td>
    <td align="right">     3540.08</td>
    <td align="right">      576.09</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       71.83</td>
    <td align="right">       75.28</td>
    <td align="right">      101.66</td>
    <td align="right">      105.91</td>
    <td align="right">      128.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.57</td>
    <td align="right">       71.56</td>
    <td align="right">      645.55</td>
    <td align="right">      128.75</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.68</td>
    <td align="right">      164.02</td>
    <td align="right">      163.49</td>
    <td align="right">      154.37</td>
    <td align="right">      117.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      762.93</td>
    <td align="right">      164.02</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1359.85</td>
    <td align="right">     1263.05</td>
    <td align="right">     1471.58</td>
    <td align="right">     1451.98</td>
    <td align="right">     1756.20</td>
    <td align="right">     3374.52</td>
    <td align="right">     3510.59</td>
    <td align="right">     3457.74</td>
    <td align="right">     2998.69</td>
    <td align="right">     2374.84</td>
    <td align="right">     1367.75</td>
    <td align="right">     1360.12</td>
    <td align="right">    25746.90</td>
    <td align="right">     3510.59</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16773.21</td>
    <td align="right">    15073.83</td>
    <td align="right">    17185.95</td>
    <td align="right">    16679.03</td>
    <td align="right">    20476.52</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">    16040.56</td>
    <td align="right">    16790.10</td>
    <td align="right">   244675.49</td>
    <td align="right">    29241.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">POST25005KWHSUMMER</td>
    <td align="right">    14273.21</td>
    <td align="right">    12573.83</td>
    <td align="right">    14685.95</td>
    <td align="right">    14179.03</td>
    <td align="right">    17976.52</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">    13540.56</td>
    <td align="right">    14290.10</td>
    <td align="right">   227175.49</td>
    <td align="right">    29241.40</td>
  </tr>
  <tr>
    <td align="right">POSTNEXT100KWHPERKW</td>
    <td align="right">     9138.92</td>
    <td align="right">     7217.11</td>
    <td align="right">     7627.55</td>
    <td align="right">     6846.43</td>
    <td align="right">     9169.94</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">     7197.40</td>
    <td align="right">     9173.42</td>
    <td align="right">   182027.08</td>
    <td align="right">    29241.40</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16773.21</td>
    <td align="right">    15073.83</td>
    <td align="right">    17185.95</td>
    <td align="right">    16679.03</td>
    <td align="right">    20476.52</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">    16040.56</td>
    <td align="right">    16790.10</td>
    <td align="right">   244675.49</td>
    <td align="right">    29241.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16773.21</td>
    <td align="right">    15073.83</td>
    <td align="right">    17185.95</td>
    <td align="right">    16679.03</td>
    <td align="right">    20476.52</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">    16040.56</td>
    <td align="right">    16790.10</td>
    <td align="right">   244675.49</td>
    <td align="right">    29241.40</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16773.21</td>
    <td align="right">    15073.83</td>
    <td align="right">    17185.95</td>
    <td align="right">    16679.03</td>
    <td align="right">    20476.52</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">    16040.56</td>
    <td align="right">    16790.10</td>
    <td align="right">   244675.49</td>
    <td align="right">    29241.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16773.21</td>
    <td align="right">    15073.83</td>
    <td align="right">    17185.95</td>
    <td align="right">    16679.03</td>
    <td align="right">    20476.52</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">    16040.56</td>
    <td align="right">    16790.10</td>
    <td align="right">   244675.49</td>
    <td align="right">    29241.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16773.21</td>
    <td align="right">    15073.83</td>
    <td align="right">    17185.95</td>
    <td align="right">    16679.03</td>
    <td align="right">    20476.52</td>
    <td align="right">    27328.67</td>
    <td align="right">    29241.40</td>
    <td align="right">    28538.54</td>
    <td align="right">    22883.95</td>
    <td align="right">    17663.74</td>
    <td align="right">    16040.56</td>
    <td align="right">    16790.10</td>
    <td align="right">   244675.49</td>
    <td align="right">    29241.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       51.34</td>
    <td align="right">       53.57</td>
    <td align="right">       70.58</td>
    <td align="right">       73.33</td>
    <td align="right">       88.07</td>
    <td align="right">      101.28</td>
    <td align="right">      101.48</td>
    <td align="right">      101.17</td>
    <td align="right">       95.81</td>
    <td align="right">       74.05</td>
    <td align="right">       63.43</td>
    <td align="right">       51.17</td>
    <td align="right">      925.27</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERDEMANDCHARGE                                                                                   SUMMERDEMANDCHARGE</b><br><br>
<b>POST25005KWHSUMMER                                                                                   FROM WINTERBASEENERGYCHARGE</b><br><br>
<b>SUMMERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>WINTERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>POSTNEXT100KWHPERKW                                                                                  FROM WINTERBASEENERGYCHARGE2</b><br><br>
<b>SUMMERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>WINTERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE2                                                                              SUMMERBASEENERGYCHARGE3                                                                              WINTERBASEENERGYCHARGE                                                                               WINTERBASEENERGYCHARGE2                                                                              WINTERBASEENERGYCHARGE3</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AZ_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AZ_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:30:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      345.15</td>
    <td align="right">      269.40</td>
    <td align="right">       67.18</td>
    <td align="right">        8.48</td>
    <td align="right">      0.9710</td>
    <td align="right">      0.0052</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       45.98</td>
    <td align="right">      446.86</td>
    <td align="right">     1188.76</td>
    <td align="right">      446.86</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      345.15</td>
    <td align="right">      269.40</td>
    <td align="right">       67.18</td>
    <td align="right">        8.48</td>
    <td align="right">      0.9710</td>
    <td align="right">      0.0052</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       45.98</td>
    <td align="right">      446.86</td>
    <td align="right">     1188.76</td>
    <td align="right">      446.86</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      345.15</td>
    <td align="right">      269.40</td>
    <td align="right">       67.18</td>
    <td align="right">        8.48</td>
    <td align="right">      0.9710</td>
    <td align="right">      0.0052</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       45.98</td>
    <td align="right">      446.86</td>
    <td align="right">     1188.76</td>
    <td align="right">      446.86</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       26.23</td>
    <td align="right">       20.47</td>
    <td align="right">        5.11</td>
    <td align="right">      0.6444</td>
    <td align="right">      0.0738</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3611</td>
    <td align="right">        3.49</td>
    <td align="right">       33.96</td>
    <td align="right">       90.35</td>
    <td align="right">       33.96</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      371.38</td>
    <td align="right">      289.87</td>
    <td align="right">       72.28</td>
    <td align="right">        9.12</td>
    <td align="right">        1.04</td>
    <td align="right">      0.0056</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.11</td>
    <td align="right">       49.47</td>
    <td align="right">      480.82</td>
    <td align="right">     1279.11</td>
    <td align="right">      480.82</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      345.15</td>
    <td align="right">      269.40</td>
    <td align="right">       67.18</td>
    <td align="right">        8.48</td>
    <td align="right">      0.9710</td>
    <td align="right">      0.0052</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       45.98</td>
    <td align="right">      446.86</td>
    <td align="right">     1188.76</td>
    <td align="right">      446.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">       26.23</td>
    <td align="right">       20.47</td>
    <td align="right">        5.11</td>
    <td align="right">      0.6444</td>
    <td align="right">      0.0738</td>
    <td align="right">      0.0004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3611</td>
    <td align="right">        3.49</td>
    <td align="right">       33.96</td>
    <td align="right">       90.35</td>
    <td align="right">       33.96</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      345.15</td>
    <td align="right">      269.40</td>
    <td align="right">       67.18</td>
    <td align="right">        8.48</td>
    <td align="right">      0.9710</td>
    <td align="right">      0.0052</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">       45.98</td>
    <td align="right">      446.86</td>
    <td align="right">     1188.76</td>
    <td align="right">      446.86</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       42.14</td>
    <td align="right">       38.38</td>
    <td align="right">        7.89</td>
    <td align="right">      0.9757</td>
    <td align="right">      0.1106</td>
    <td align="right">      0.0006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5233</td>
    <td align="right">        5.58</td>
    <td align="right">       55.03</td>
    <td align="right">      150.63</td>
    <td align="right">       55.03</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       42.14</td>
    <td align="right">       38.38</td>
    <td align="right">        7.89</td>
    <td align="right">      0.9757</td>
    <td align="right">      0.1106</td>
    <td align="right">      0.0006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5233</td>
    <td align="right">        5.58</td>
    <td align="right">       55.03</td>
    <td align="right">      150.63</td>
    <td align="right">       55.03</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       42.14</td>
    <td align="right">       38.38</td>
    <td align="right">        7.89</td>
    <td align="right">      0.9757</td>
    <td align="right">      0.1106</td>
    <td align="right">      0.0006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5233</td>
    <td align="right">        5.58</td>
    <td align="right">       55.03</td>
    <td align="right">      150.63</td>
    <td align="right">       55.03</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       42.14</td>
    <td align="right">       38.38</td>
    <td align="right">        7.89</td>
    <td align="right">      0.9757</td>
    <td align="right">      0.1106</td>
    <td align="right">      0.0006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5233</td>
    <td align="right">        5.58</td>
    <td align="right">       55.03</td>
    <td align="right">      150.63</td>
    <td align="right">       55.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       42.14</td>
    <td align="right">       38.38</td>
    <td align="right">        7.89</td>
    <td align="right">      0.9757</td>
    <td align="right">      0.1106</td>
    <td align="right">      0.0006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5233</td>
    <td align="right">        5.58</td>
    <td align="right">       55.03</td>
    <td align="right">      150.63</td>
    <td align="right">       55.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       42.14</td>
    <td align="right">       38.38</td>
    <td align="right">        7.89</td>
    <td align="right">      0.9757</td>
    <td align="right">      0.1106</td>
    <td align="right">      0.0006</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5233</td>
    <td align="right">        5.58</td>
    <td align="right">       55.03</td>
    <td align="right">      150.63</td>
    <td align="right">       55.03</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.4204</td>
    <td align="right">      0.4518</td>
    <td align="right">      0.3231</td>
    <td align="right">      0.0893</td>
    <td align="right">      0.0236</td>
    <td align="right">      0.0013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0433</td>
    <td align="right">      0.2887</td>
    <td align="right">      0.4674</td>
    <td align="right">        2.11</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AZ_MONTHLYGASRATES</td>
    <td align="right">        8.19</td>
    <td align="right">        7.02</td>
    <td align="right">        8.51</td>
    <td align="right">        8.69</td>
    <td align="right">        8.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.82</td>
    <td align="right">        9.00</td>
    <td align="right">        9.01</td>
    <td align="right">        9.08</td>
    <td align="right">        8.24</td>
    <td align="right">        8.12</td>
    <td align="right">      101.68</td>
    <td align="right">        9.08</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AZ_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
